			<ns0:Hitem version="1" revision="2110" when="Sunday, October 15, 2023 9:28:18 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gra0md5o.zht\GPS04GCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2111" when="Sunday, October 15, 2023 9:28:19 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GCB04 updated from C:\Users\z0041SAB\AppData\Local\Temp\gra0md5o.zht\GPS04GCB04.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2112" when="Monday, October 30, 2023 3:13:57 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC01UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS01GPC01UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2113" when="Monday, October 30, 2023 3:13:58 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC01UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS01GPC01UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2114" when="Monday, October 30, 2023 3:13:59 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC01UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS01GPC01UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2115" when="Monday, October 30, 2023 3:14:01 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC02UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS01GPC02UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2116" when="Monday, October 30, 2023 3:14:02 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC02UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS01GPC02UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2117" when="Monday, October 30, 2023 3:14:03 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC02UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS01GPC02UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2118" when="Monday, October 30, 2023 3:14:05 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC03UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS01GPC03UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2119" when="Monday, October 30, 2023 3:14:06 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC03UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS01GPC03UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2120" when="Monday, October 30, 2023 3:14:07 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC03UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS01GPC03UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2121" when="Monday, October 30, 2023 3:14:08 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC04UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS01GPC04UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2122" when="Monday, October 30, 2023 3:14:10 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC04UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS01GPC04UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2123" when="Monday, October 30, 2023 3:14:11 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC04UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS01GPC04UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2124" when="Monday, October 30, 2023 3:14:12 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC05UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS01GPC05UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2125" when="Monday, October 30, 2023 3:14:13 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC05UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS01GPC05UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2126" when="Monday, October 30, 2023 3:14:14 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC05UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS01GPC05UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2127" when="Monday, October 30, 2023 3:14:16 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC01UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS02GPC01UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2128" when="Monday, October 30, 2023 3:14:17 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC01UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS02GPC01UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2129" when="Monday, October 30, 2023 3:14:18 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC01UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS02GPC01UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2130" when="Monday, October 30, 2023 3:14:19 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC02UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS02GPC02UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2131" when="Monday, October 30, 2023 3:14:21 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC02UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS02GPC02UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2132" when="Monday, October 30, 2023 3:14:22 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC02UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS02GPC02UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2133" when="Monday, October 30, 2023 3:14:23 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC03UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS02GPC03UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2134" when="Monday, October 30, 2023 3:14:24 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC03UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS02GPC03UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2135" when="Monday, October 30, 2023 3:14:26 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC03UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS02GPC03UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2136" when="Monday, October 30, 2023 3:14:27 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC04UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS02GPC04UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2137" when="Monday, October 30, 2023 3:14:28 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC04UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS02GPC04UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2138" when="Monday, October 30, 2023 3:14:29 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC04UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS02GPC04UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2139" when="Monday, October 30, 2023 3:14:30 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC05UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS02GPC05UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2140" when="Monday, October 30, 2023 3:14:32 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC05UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS02GPC05UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2141" when="Monday, October 30, 2023 3:14:33 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC05UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS02GPC05UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2142" when="Monday, October 30, 2023 3:14:34 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC01UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS03GPC01UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2143" when="Monday, October 30, 2023 3:14:35 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC01UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS03GPC01UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2144" when="Monday, October 30, 2023 3:14:36 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC01UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS03GPC01UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2145" when="Monday, October 30, 2023 3:14:38 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC02UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS03GPC02UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2146" when="Monday, October 30, 2023 3:14:39 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC02UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS03GPC02UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2147" when="Monday, October 30, 2023 3:14:40 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC02UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS03GPC02UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2148" when="Monday, October 30, 2023 3:14:41 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC03UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS03GPC03UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2149" when="Monday, October 30, 2023 3:14:42 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC03UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS03GPC03UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2150" when="Monday, October 30, 2023 3:14:44 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC03UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS03GPC03UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2151" when="Monday, October 30, 2023 3:14:45 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC04UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS03GPC04UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2152" when="Monday, October 30, 2023 3:14:46 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC04UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS03GPC04UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2153" when="Monday, October 30, 2023 3:14:47 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC04UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS03GPC04UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2154" when="Monday, October 30, 2023 3:14:48 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC05UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS03GPC05UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2155" when="Monday, October 30, 2023 3:14:50 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC05UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS03GPC05UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2156" when="Monday, October 30, 2023 3:14:51 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC05UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS03GPC05UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2157" when="Monday, October 30, 2023 3:14:52 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC01UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS04GPC01UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2158" when="Monday, October 30, 2023 3:14:53 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC01UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS04GPC01UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2159" when="Monday, October 30, 2023 3:14:55 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC01UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS04GPC01UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2160" when="Monday, October 30, 2023 3:14:56 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC02UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS04GPC02UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2161" when="Monday, October 30, 2023 3:14:57 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC02UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS04GPC02UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2162" when="Monday, October 30, 2023 3:14:58 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC02UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS04GPC02UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2163" when="Monday, October 30, 2023 3:14:59 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC03UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS04GPC03UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2164" when="Monday, October 30, 2023 3:15:00 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC03UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS04GPC03UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2165" when="Monday, October 30, 2023 3:15:02 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC03UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS04GPC03UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2166" when="Monday, October 30, 2023 3:15:03 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC04UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS04GPC04UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2167" when="Monday, October 30, 2023 3:15:04 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC04UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS04GPC04UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2168" when="Monday, October 30, 2023 3:15:05 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC04UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS04GPC04UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2169" when="Monday, October 30, 2023 3:15:06 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC05UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS04GPC05UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2170" when="Monday, October 30, 2023 3:15:08 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC05UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS04GPC05UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2171" when="Monday, October 30, 2023 3:15:09 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC05UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS04GPC05UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2172" when="Monday, October 30, 2023 3:15:10 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPSXXGPC01UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPSXXGPC01UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2173" when="Monday, October 30, 2023 3:15:11 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPSXXGPC01UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPSXXGPC01UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2174" when="Monday, October 30, 2023 3:15:12 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPSXXGPC01UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPSXXGPC01UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2175" when="Monday, October 30, 2023 3:15:14 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPSXXGPC02UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPSXXGPC02UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2176" when="Monday, October 30, 2023 3:15:15 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPSXXGPC02UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPSXXGPC02UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2177" when="Monday, October 30, 2023 3:15:16 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPSXXGPC02UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPSXXGPC02UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2178" when="Monday, October 30, 2023 3:15:17 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GCB08 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS01GCB08.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2179" when="Monday, October 30, 2023 3:15:18 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS01GCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2180" when="Monday, October 30, 2023 3:15:20 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GCB09 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS01GCB09.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2181" when="Monday, October 30, 2023 3:15:21 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GCB03 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS01GCB03.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2182" when="Monday, October 30, 2023 3:15:22 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GCB10 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS01GCB10.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2183" when="Monday, October 30, 2023 3:15:24 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GCB04 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS01GCB04.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2184" when="Monday, October 30, 2023 3:15:25 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GCB11 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS01GCB11.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2185" when="Monday, October 30, 2023 3:15:26 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GCB05 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS01GCB05.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2186" when="Monday, October 30, 2023 3:15:27 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GCB12 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS01GCB12.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2187" when="Monday, October 30, 2023 3:15:28 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GCB06 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS01GCB06.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2188" when="Monday, October 30, 2023 3:15:30 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GCB07 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS01GCB07.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2189" when="Monday, October 30, 2023 3:15:31 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GCB07 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS02GCB07.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2190" when="Monday, October 30, 2023 3:15:32 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GCB06 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS02GCB06.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2191" when="Monday, October 30, 2023 3:15:34 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GCB12 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS02GCB12.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2192" when="Monday, October 30, 2023 3:15:35 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GCB05 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS02GCB05.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2193" when="Monday, October 30, 2023 3:15:36 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GCB11 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS02GCB11.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2194" when="Monday, October 30, 2023 3:15:37 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GCB04 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS02GCB04.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2195" when="Monday, October 30, 2023 3:15:39 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GCB10 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS02GCB10.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2196" when="Monday, October 30, 2023 3:15:40 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GCB03 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS02GCB03.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2197" when="Monday, October 30, 2023 3:15:41 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GCB09 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS02GCB09.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2198" when="Monday, October 30, 2023 3:15:43 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS02GCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2199" when="Monday, October 30, 2023 3:15:44 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GCB08 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS02GCB08.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2200" when="Monday, October 30, 2023 3:15:45 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS02GCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2201" when="Monday, October 30, 2023 3:15:47 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GCB07 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS03GCB07.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2202" when="Monday, October 30, 2023 3:15:48 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GCB06 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS03GCB06.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2203" when="Monday, October 30, 2023 3:15:49 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GCB12 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS03GCB12.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2204" when="Monday, October 30, 2023 3:15:51 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GCB05 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS03GCB05.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2205" when="Monday, October 30, 2023 3:15:52 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GCB11 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS03GCB11.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2206" when="Monday, October 30, 2023 3:15:53 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GCB04 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS03GCB04.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2207" when="Monday, October 30, 2023 3:15:54 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GCB10 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS03GCB10.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2208" when="Monday, October 30, 2023 3:15:56 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GCB03 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS03GCB03.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2209" when="Monday, October 30, 2023 3:15:57 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GCB09 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS03GCB09.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2210" when="Monday, October 30, 2023 3:15:58 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS03GCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2211" when="Monday, October 30, 2023 3:15:59 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GCB08 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS03GCB08.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2212" when="Monday, October 30, 2023 3:16:00 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS03GCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2213" when="Monday, October 30, 2023 3:16:02 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GCB07 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS04GCB07.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2214" when="Monday, October 30, 2023 3:16:03 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GCB06 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS04GCB06.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2215" when="Monday, October 30, 2023 3:16:04 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GCB12 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS04GCB12.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2216" when="Monday, October 30, 2023 3:16:06 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GCB05 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS04GCB05.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2217" when="Monday, October 30, 2023 3:16:07 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GCB11 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS04GCB11.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2218" when="Monday, October 30, 2023 3:16:08 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GCB10 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS04GCB10.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2219" when="Monday, October 30, 2023 3:16:09 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GCB03 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS04GCB03.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2220" when="Monday, October 30, 2023 3:16:11 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GCB09 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS04GCB09.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2221" when="Monday, October 30, 2023 3:16:12 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS04GCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2222" when="Monday, October 30, 2023 3:16:13 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GCB08 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS04GCB08.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2223" when="Monday, October 30, 2023 3:16:14 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS04GCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2224" when="Monday, October 30, 2023 3:16:16 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GCB04 updated from C:\Users\z0041SAB\AppData\Local\Temp\gwgmvhui.jgp\GPS04GCB04.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2225" when="Monday, October 30, 2023 3:52:56 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC03UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\3tqmyp11.orc\GPS02GPC03UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2226" when="Monday, October 30, 2023 3:52:57 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC05UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\3tqmyp11.orc\GPS02GPC05UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2227" when="Friday, November 3, 2023 12:00:24 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\rllpd0zw.dvc\GPS02GCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2228" when="Tuesday, November 21, 2023 1:19:54 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GBCUPM01 updated from C:\Users\z0041SAB\AppData\Local\Temp\phyakjiu.q24\GBCUPM01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2229" when="Wednesday, November 29, 2023 4:25:56 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device UPM02COLO1C1 updated from C:\Users\z0041SAB\AppData\Local\Temp\q0gi3oyd.cgs\UPM02COLO1C1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2230" when="Wednesday, November 29, 2023 4:25:58 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device UPM02COLO1C2 updated from C:\Users\z0041SAB\AppData\Local\Temp\q0gi3oyd.cgs\UPM02COLO1C2.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2231" when="Wednesday, November 29, 2023 4:25:59 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device UPM02COLO1C3 updated from C:\Users\z0041SAB\AppData\Local\Temp\q0gi3oyd.cgs\UPM02COLO1C3.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2232" when="Wednesday, November 29, 2023 4:26:00 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device UPM02COLO1C4 updated from C:\Users\z0041SAB\AppData\Local\Temp\q0gi3oyd.cgs\UPM02COLO1C4.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2233" when="Wednesday, November 29, 2023 4:26:01 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device UPM02COLO3C1 updated from C:\Users\z0041SAB\AppData\Local\Temp\q0gi3oyd.cgs\UPM02COLO3C1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2234" when="Wednesday, November 29, 2023 4:26:03 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device UPM02COLO3C2 updated from C:\Users\z0041SAB\AppData\Local\Temp\q0gi3oyd.cgs\UPM02COLO3C2.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2235" when="Wednesday, November 29, 2023 5:02:50 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device UPM02ADMIN updated from C:\Users\z0041SAB\AppData\Local\Temp\letapint.4c2\UPM02ADMIN.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2236" when="Wednesday, November 29, 2023 5:02:51 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device UPM02COLO3C3 updated from C:\Users\z0041SAB\AppData\Local\Temp\letapint.4c2\UPM02COLO3C3.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2237" when="Wednesday, November 29, 2023 5:02:52 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device UPM02COLO1C2 updated from C:\Users\z0041SAB\AppData\Local\Temp\letapint.4c2\UPM02COLO1C2.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2238" when="Wednesday, November 29, 2023 5:02:53 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device UPM02COLO1C3 updated from C:\Users\z0041SAB\AppData\Local\Temp\letapint.4c2\UPM02COLO1C3.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2239" when="Wednesday, November 29, 2023 5:02:55 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device UPM02COLO1C4 updated from C:\Users\z0041SAB\AppData\Local\Temp\letapint.4c2\UPM02COLO1C4.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2240" when="Wednesday, November 29, 2023 5:02:56 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device UPM02COLO3C1 updated from C:\Users\z0041SAB\AppData\Local\Temp\letapint.4c2\UPM02COLO3C1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2241" when="Wednesday, November 29, 2023 5:02:57 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device UPM02COLO5C1 updated from C:\Users\z0041SAB\AppData\Local\Temp\letapint.4c2\UPM02COLO5C1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2242" when="Wednesday, November 29, 2023 5:02:59 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device UPM02COLO3C2 updated from C:\Users\z0041SAB\AppData\Local\Temp\letapint.4c2\UPM02COLO3C2.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2243" when="Wednesday, November 29, 2023 5:03:00 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device UPM02COLO3C4 updated from C:\Users\z0041SAB\AppData\Local\Temp\letapint.4c2\UPM02COLO3C4.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2244" when="Wednesday, November 29, 2023 5:03:02 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device UPM02COLO5C2 updated from C:\Users\z0041SAB\AppData\Local\Temp\letapint.4c2\UPM02COLO5C2.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2245" when="Wednesday, November 29, 2023 5:03:03 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device UPM02COLO5C3 updated from C:\Users\z0041SAB\AppData\Local\Temp\letapint.4c2\UPM02COLO5C3.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2246" when="Wednesday, November 29, 2023 5:03:05 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device UPM02COLO5C4 updated from C:\Users\z0041SAB\AppData\Local\Temp\letapint.4c2\UPM02COLO5C4.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2247" when="Wednesday, November 29, 2023 5:19:07 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device UPM02COLO5C1 updated from C:\Users\z0041SAB\AppData\Local\Temp\dqokox4o.tqy\UPM02COLO5C1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2248" when="Wednesday, November 29, 2023 5:19:08 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device UPM02COLO5C2 updated from C:\Users\z0041SAB\AppData\Local\Temp\dqokox4o.tqy\UPM02COLO5C2.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2249" when="Wednesday, November 29, 2023 5:19:09 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device UPM02COLO5C3 updated from C:\Users\z0041SAB\AppData\Local\Temp\dqokox4o.tqy\UPM02COLO5C3.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2250" when="Wednesday, November 29, 2023 5:19:10 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device UPM02COLO5C4 updated from C:\Users\z0041SAB\AppData\Local\Temp\dqokox4o.tqy\UPM02COLO5C4.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2251" when="Wednesday, November 29, 2023 5:37:47 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device UPM02COLO5C1 updated from C:\Users\z0041SAB\AppData\Local\Temp\mwrjcxwg.p34\UPM02COLO5C1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2252" when="Wednesday, November 29, 2023 5:37:48 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device UPM02COLO5C2 updated from C:\Users\z0041SAB\AppData\Local\Temp\mwrjcxwg.p34\UPM02COLO5C2.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2253" when="Wednesday, November 29, 2023 5:37:50 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device UPM02COLO5C3 updated from C:\Users\z0041SAB\AppData\Local\Temp\mwrjcxwg.p34\UPM02COLO5C3.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2254" when="Wednesday, November 29, 2023 5:37:51 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device UPM02COLO5C4 updated from C:\Users\z0041SAB\AppData\Local\Temp\mwrjcxwg.p34\UPM02COLO5C4.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2255" when="Thursday, November 30, 2023 12:50:38 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vxnyv45d.tqs\GPS01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2256" when="Thursday, November 30, 2023 12:50:39 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vxnyv45d.tqs\GPS01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2257" when="Thursday, November 30, 2023 12:50:41 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\vxnyv45d.tqs\GPS01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2258" when="Thursday, November 30, 2023 12:50:42 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01FCB05 updated from C:\Users\z0041SAB\AppData\Local\Temp\vxnyv45d.tqs\GPS01FCB05.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2259" when="Thursday, November 30, 2023 12:50:43 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vxnyv45d.tqs\GPS02MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2260" when="Thursday, November 30, 2023 12:50:45 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\vxnyv45d.tqs\GPS02FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2261" when="Thursday, November 30, 2023 12:50:46 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vxnyv45d.tqs\GPS02FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2262" when="Thursday, November 30, 2023 12:50:47 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02FCB05 updated from C:\Users\z0041SAB\AppData\Local\Temp\vxnyv45d.tqs\GPS02FCB05.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2263" when="Thursday, November 30, 2023 12:50:49 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\vxnyv45d.tqs\GPS03FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2264" when="Thursday, November 30, 2023 12:50:50 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vxnyv45d.tqs\GPS03FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2265" when="Thursday, November 30, 2023 12:50:51 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\vxnyv45d.tqs\GPS04FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2266" when="Thursday, November 30, 2023 12:50:53 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vxnyv45d.tqs\GPS04FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2267" when="Friday, February 16, 2024 2:37:28 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC01UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\iehfun05.bkt\GPS01GPC01UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2268" when="Friday, February 16, 2024 2:37:29 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC02UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\iehfun05.bkt\GPS01GPC02UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2269" when="Friday, February 16, 2024 2:37:31 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC03UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\iehfun05.bkt\GPS01GPC03UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2270" when="Friday, February 16, 2024 2:37:32 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC04UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\iehfun05.bkt\GPS01GPC04UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2271" when="Friday, February 16, 2024 2:37:34 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC05UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\iehfun05.bkt\GPS01GPC05UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2272" when="Friday, February 16, 2024 2:37:35 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC01UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\iehfun05.bkt\GPS02GPC01UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2273" when="Friday, February 16, 2024 2:37:36 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC02UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\iehfun05.bkt\GPS02GPC02UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2274" when="Friday, February 16, 2024 2:37:38 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC03UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\iehfun05.bkt\GPS02GPC03UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2275" when="Friday, February 16, 2024 2:37:39 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC04UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\iehfun05.bkt\GPS02GPC04UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2276" when="Friday, February 16, 2024 2:37:41 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC05UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\iehfun05.bkt\GPS02GPC05UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2277" when="Friday, February 16, 2024 2:37:42 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC01UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\iehfun05.bkt\GPS03GPC01UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2278" when="Friday, February 16, 2024 2:37:44 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC02UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\iehfun05.bkt\GPS03GPC02UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2279" when="Friday, February 16, 2024 2:37:45 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC03UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\iehfun05.bkt\GPS03GPC03UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2280" when="Friday, February 16, 2024 2:37:47 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC04UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\iehfun05.bkt\GPS03GPC04UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2281" when="Friday, February 16, 2024 2:37:48 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC05UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\iehfun05.bkt\GPS03GPC05UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2282" when="Friday, February 16, 2024 2:37:50 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC01UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\iehfun05.bkt\GPS04GPC01UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2283" when="Friday, February 16, 2024 2:37:51 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC02UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\iehfun05.bkt\GPS04GPC02UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2284" when="Friday, February 16, 2024 2:37:52 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC03UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\iehfun05.bkt\GPS04GPC03UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2285" when="Friday, February 16, 2024 2:37:54 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC04UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\iehfun05.bkt\GPS04GPC04UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2286" when="Friday, February 16, 2024 2:37:55 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC05UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\iehfun05.bkt\GPS04GPC05UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2287" when="Friday, February 16, 2024 2:37:57 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPSXXGPC01UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\iehfun05.bkt\GPSXXGPC01UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2288" when="Friday, February 16, 2024 2:37:58 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPSXXGPC02UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\iehfun05.bkt\GPSXXGPC02UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2289" when="Tuesday, April 23, 2024 3:05:24 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC01UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS01GPC01UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2290" when="Tuesday, April 23, 2024 3:05:26 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC01UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS01GPC01UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2291" when="Tuesday, April 23, 2024 3:05:29 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC02UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS01GPC02UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2292" when="Tuesday, April 23, 2024 3:05:31 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC03UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS01GPC03UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2293" when="Tuesday, April 23, 2024 3:05:33 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC04UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS01GPC04UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2294" when="Tuesday, April 23, 2024 3:05:36 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC05UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS01GPC05UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2295" when="Tuesday, April 23, 2024 3:05:38 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC01UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS02GPC01UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2296" when="Tuesday, April 23, 2024 3:05:41 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC02UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS02GPC02UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2297" when="Tuesday, April 23, 2024 3:05:43 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC03UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS02GPC03UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2298" when="Tuesday, April 23, 2024 3:05:45 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC04UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS02GPC04UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2299" when="Tuesday, April 23, 2024 3:05:48 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC05UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS02GPC05UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2300" when="Tuesday, April 23, 2024 3:05:50 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC01UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS03GPC01UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2301" when="Tuesday, April 23, 2024 3:05:53 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC02UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS03GPC02UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2302" when="Tuesday, April 23, 2024 3:05:55 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC03UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS03GPC03UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2303" when="Tuesday, April 23, 2024 3:05:57 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC04UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS03GPC04UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2304" when="Tuesday, April 23, 2024 3:06:00 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC05UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS03GPC05UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2305" when="Tuesday, April 23, 2024 3:06:02 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC01UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS04GPC01UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2306" when="Tuesday, April 23, 2024 3:06:04 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC02UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS04GPC02UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2307" when="Tuesday, April 23, 2024 3:06:07 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC03UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS04GPC03UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2308" when="Tuesday, April 23, 2024 3:06:09 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC04UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS04GPC04UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2309" when="Tuesday, April 23, 2024 3:06:11 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC05UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS04GPC05UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2310" when="Tuesday, April 23, 2024 3:06:13 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPSXXGPC01UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPSXXGPC01UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2311" when="Tuesday, April 23, 2024 3:06:16 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPSXXGPC02UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPSXXGPC02UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2312" when="Tuesday, April 23, 2024 3:06:18 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GCB03 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS01GCB03.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2313" when="Tuesday, April 23, 2024 3:06:20 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GCB12 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS01GCB12.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2314" when="Tuesday, April 23, 2024 3:06:23 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GCB12 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS02GCB12.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2315" when="Tuesday, April 23, 2024 3:06:25 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GCB03 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS02GCB03.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2316" when="Tuesday, April 23, 2024 3:06:27 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03ECB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS03ECB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2317" when="Tuesday, April 23, 2024 3:06:30 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GCB05 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS03GCB05.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2318" when="Tuesday, April 23, 2024 3:06:31 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GCB03 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS03GCB03.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2319" when="Tuesday, April 23, 2024 3:06:33 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GCB05 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS04GCB05.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2320" when="Tuesday, April 23, 2024 3:06:35 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GCB03 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS04GCB03.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2321" when="Tuesday, April 23, 2024 3:06:37 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04ECB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\o0kcamg4.n2m\GPS04ECB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2322" when="Tuesday, April 23, 2024 4:08:01 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC01UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS01GPC01UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2323" when="Tuesday, April 23, 2024 4:08:04 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC01UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS01GPC01UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2324" when="Tuesday, April 23, 2024 4:08:06 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC01UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS01GPC01UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2325" when="Tuesday, April 23, 2024 4:08:08 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC02UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS01GPC02UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2326" when="Tuesday, April 23, 2024 4:08:10 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC02UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS01GPC02UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2327" when="Tuesday, April 23, 2024 4:08:12 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC02UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS01GPC02UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2328" when="Tuesday, April 23, 2024 4:08:14 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC03UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS01GPC03UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2329" when="Tuesday, April 23, 2024 4:08:16 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC03UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS01GPC03UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2330" when="Tuesday, April 23, 2024 4:08:18 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC03UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS01GPC03UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2331" when="Tuesday, April 23, 2024 4:08:20 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC04UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS01GPC04UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2332" when="Tuesday, April 23, 2024 4:08:22 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC04UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS01GPC04UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2333" when="Tuesday, April 23, 2024 4:08:24 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC04UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS01GPC04UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2334" when="Tuesday, April 23, 2024 4:08:26 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC05UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS01GPC05UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2335" when="Tuesday, April 23, 2024 4:08:27 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC05UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS01GPC05UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2336" when="Tuesday, April 23, 2024 4:08:29 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC05UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS01GPC05UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2337" when="Tuesday, April 23, 2024 4:08:31 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC01UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS02GPC01UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2338" when="Tuesday, April 23, 2024 4:08:32 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC01UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS02GPC01UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2339" when="Tuesday, April 23, 2024 4:08:34 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC01UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS02GPC01UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2340" when="Tuesday, April 23, 2024 4:08:36 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC02UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS02GPC02UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2341" when="Tuesday, April 23, 2024 4:08:38 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC02UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS02GPC02UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2342" when="Tuesday, April 23, 2024 4:08:39 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC02UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS02GPC02UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2343" when="Tuesday, April 23, 2024 4:08:41 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC03UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS02GPC03UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2344" when="Tuesday, April 23, 2024 4:08:42 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC03UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS02GPC03UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2345" when="Tuesday, April 23, 2024 4:08:44 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC03UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS02GPC03UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2346" when="Tuesday, April 23, 2024 4:08:46 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC04UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS02GPC04UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2347" when="Tuesday, April 23, 2024 4:08:47 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC04UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS02GPC04UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2348" when="Tuesday, April 23, 2024 4:08:49 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC04UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS02GPC04UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2349" when="Tuesday, April 23, 2024 4:08:50 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC05UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS02GPC05UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2350" when="Tuesday, April 23, 2024 4:08:52 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC05UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS02GPC05UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2351" when="Tuesday, April 23, 2024 4:08:54 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC05UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS02GPC05UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2352" when="Tuesday, April 23, 2024 4:08:55 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC01UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS03GPC01UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2353" when="Tuesday, April 23, 2024 4:08:57 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC01UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS03GPC01UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2354" when="Tuesday, April 23, 2024 4:08:59 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC01UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS03GPC01UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2355" when="Tuesday, April 23, 2024 4:09:01 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC02UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS03GPC02UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2356" when="Tuesday, April 23, 2024 4:09:02 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC02UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS03GPC02UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2357" when="Tuesday, April 23, 2024 4:09:04 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC02UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS03GPC02UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2358" when="Tuesday, April 23, 2024 4:09:06 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC03UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS03GPC03UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2359" when="Tuesday, April 23, 2024 4:09:07 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC03UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS03GPC03UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2360" when="Tuesday, April 23, 2024 4:09:09 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC03UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS03GPC03UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2361" when="Tuesday, April 23, 2024 4:09:10 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC04UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS03GPC04UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2362" when="Tuesday, April 23, 2024 4:09:12 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC04UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS03GPC04UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2363" when="Tuesday, April 23, 2024 4:09:13 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC04UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS03GPC04UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2364" when="Tuesday, April 23, 2024 4:09:15 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC05UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS03GPC05UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2365" when="Tuesday, April 23, 2024 4:09:17 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC05UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS03GPC05UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2366" when="Tuesday, April 23, 2024 4:09:18 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC05UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS03GPC05UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2367" when="Tuesday, April 23, 2024 4:09:20 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC01UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS04GPC01UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2368" when="Tuesday, April 23, 2024 4:09:22 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC01UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS04GPC01UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2369" when="Tuesday, April 23, 2024 4:09:23 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC01UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS04GPC01UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2370" when="Tuesday, April 23, 2024 4:09:25 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC02UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS04GPC02UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2371" when="Tuesday, April 23, 2024 4:09:26 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC02UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS04GPC02UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2372" when="Tuesday, April 23, 2024 4:09:28 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC02UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS04GPC02UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2373" when="Tuesday, April 23, 2024 4:09:30 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC03UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS04GPC03UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2374" when="Tuesday, April 23, 2024 4:09:31 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC03UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS04GPC03UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2375" when="Tuesday, April 23, 2024 4:09:33 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC03UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS04GPC03UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2376" when="Tuesday, April 23, 2024 4:09:34 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC04UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS04GPC04UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2377" when="Tuesday, April 23, 2024 4:09:36 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC04UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS04GPC04UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2378" when="Tuesday, April 23, 2024 4:09:38 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC04UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS04GPC04UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2379" when="Tuesday, April 23, 2024 4:09:39 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC05UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS04GPC05UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2380" when="Tuesday, April 23, 2024 4:09:41 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC05UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS04GPC05UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2381" when="Tuesday, April 23, 2024 4:09:42 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC05UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPS04GPC05UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2382" when="Tuesday, April 23, 2024 4:09:44 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPSXXGPC01UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPSXXGPC01UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2383" when="Tuesday, April 23, 2024 4:09:46 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPSXXGPC01UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPSXXGPC01UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2384" when="Tuesday, April 23, 2024 4:09:47 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPSXXGPC01UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPSXXGPC01UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2385" when="Tuesday, April 23, 2024 4:09:49 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPSXXGPC02UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPSXXGPC02UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2386" when="Tuesday, April 23, 2024 4:09:50 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPSXXGPC02UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPSXXGPC02UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2387" when="Tuesday, April 23, 2024 4:09:52 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPSXXGPC02UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\vtmitawq.nvn\GPSXXGPC02UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2388" when="Tuesday, April 23, 2024 4:42:06 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC03UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\j23qhus4.n3h\GPS02GPC03UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2389" when="Friday, April 26, 2024 12:11:31 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC01UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS01GPC01UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2390" when="Friday, April 26, 2024 12:11:32 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC01UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS01GPC01UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2391" when="Friday, April 26, 2024 12:11:34 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC01UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS01GPC01UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2392" when="Friday, April 26, 2024 12:11:35 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC02UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS01GPC02UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2393" when="Friday, April 26, 2024 12:11:36 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC02UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS01GPC02UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2394" when="Friday, April 26, 2024 12:11:38 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC02UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS01GPC02UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2395" when="Friday, April 26, 2024 12:11:39 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC03UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS01GPC03UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2396" when="Friday, April 26, 2024 12:11:40 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC03UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS01GPC03UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2397" when="Friday, April 26, 2024 12:11:41 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC03UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS01GPC03UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2398" when="Friday, April 26, 2024 12:11:43 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC04UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS01GPC04UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2399" when="Friday, April 26, 2024 12:11:44 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC04UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS01GPC04UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2400" when="Friday, April 26, 2024 12:11:45 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC04UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS01GPC04UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2401" when="Friday, April 26, 2024 12:11:47 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC05UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS01GPC05UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2402" when="Friday, April 26, 2024 12:11:48 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC05UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS01GPC05UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2403" when="Friday, April 26, 2024 12:11:49 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01GPC05UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS01GPC05UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2404" when="Friday, April 26, 2024 12:11:51 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC01UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS02GPC01UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2405" when="Friday, April 26, 2024 12:11:52 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC01UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS02GPC01UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2406" when="Friday, April 26, 2024 12:11:53 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC01UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS02GPC01UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2407" when="Friday, April 26, 2024 12:11:55 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC02UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS02GPC02UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2408" when="Friday, April 26, 2024 12:11:56 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC02UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS02GPC02UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2409" when="Friday, April 26, 2024 12:11:58 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC02UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS02GPC02UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2410" when="Friday, April 26, 2024 12:11:59 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC03UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS02GPC03UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2411" when="Friday, April 26, 2024 12:12:00 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC03UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS02GPC03UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2412" when="Friday, April 26, 2024 12:12:02 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC03UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS02GPC03UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2413" when="Friday, April 26, 2024 12:12:03 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC04UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS02GPC04UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2414" when="Friday, April 26, 2024 12:12:04 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC04UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS02GPC04UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2415" when="Friday, April 26, 2024 12:12:06 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC04UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS02GPC04UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2416" when="Friday, April 26, 2024 12:12:07 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC05UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS02GPC05UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2417" when="Friday, April 26, 2024 12:12:08 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC05UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS02GPC05UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2418" when="Friday, April 26, 2024 12:12:10 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02GPC05UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS02GPC05UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2419" when="Friday, April 26, 2024 12:12:11 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC01UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS03GPC01UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2420" when="Friday, April 26, 2024 12:12:12 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC01UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS03GPC01UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2421" when="Friday, April 26, 2024 12:12:14 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC01UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS03GPC01UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2422" when="Friday, April 26, 2024 12:12:15 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC02UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS03GPC02UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2423" when="Friday, April 26, 2024 12:12:16 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC02UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS03GPC02UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2424" when="Friday, April 26, 2024 12:12:18 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC02UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS03GPC02UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2425" when="Friday, April 26, 2024 12:12:19 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC03UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS03GPC03UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2426" when="Friday, April 26, 2024 12:12:20 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC03UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS03GPC03UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2427" when="Friday, April 26, 2024 12:12:22 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC03UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS03GPC03UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2428" when="Friday, April 26, 2024 12:12:23 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC04UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS03GPC04UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2429" when="Friday, April 26, 2024 12:12:24 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC04UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS03GPC04UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2430" when="Friday, April 26, 2024 12:12:25 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC04UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS03GPC04UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2431" when="Friday, April 26, 2024 12:12:27 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC05UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS03GPC05UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2432" when="Friday, April 26, 2024 12:12:28 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC05UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS03GPC05UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2433" when="Friday, April 26, 2024 12:12:29 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03GPC05UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS03GPC05UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2434" when="Friday, April 26, 2024 12:12:31 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC01UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS04GPC01UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2435" when="Friday, April 26, 2024 12:12:32 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC01UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS04GPC01UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2436" when="Friday, April 26, 2024 12:12:33 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC01UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS04GPC01UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2437" when="Friday, April 26, 2024 12:12:35 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC02UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS04GPC02UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2438" when="Friday, April 26, 2024 12:12:36 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC02UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS04GPC02UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2439" when="Friday, April 26, 2024 12:12:37 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC02UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS04GPC02UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2440" when="Friday, April 26, 2024 12:12:39 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC03UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS04GPC03UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2441" when="Friday, April 26, 2024 12:12:40 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC03UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS04GPC03UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2442" when="Friday, April 26, 2024 12:12:41 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC03UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS04GPC03UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2443" when="Friday, April 26, 2024 12:12:42 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC04UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS04GPC04UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2444" when="Friday, April 26, 2024 12:12:44 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC04UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS04GPC04UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2445" when="Friday, April 26, 2024 12:12:45 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC04UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS04GPC04UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2446" when="Friday, April 26, 2024 12:12:46 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC05UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS04GPC05UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2447" when="Friday, April 26, 2024 12:12:48 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC05UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS04GPC05UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2448" when="Friday, April 26, 2024 12:12:49 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04GPC05UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPS04GPC05UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2449" when="Friday, April 26, 2024 12:12:50 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPSXXGPC01UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPSXXGPC01UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2450" when="Friday, April 26, 2024 12:12:51 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPSXXGPC01UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPSXXGPC01UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2451" when="Friday, April 26, 2024 12:12:53 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPSXXGPC01UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPSXXGPC01UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2452" when="Friday, April 26, 2024 12:12:54 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPSXXGPC02UPM01FCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPSXXGPC02UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2453" when="Friday, April 26, 2024 12:12:55 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPSXXGPC02UPM01FCB02 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPSXXGPC02UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2454" when="Friday, April 26, 2024 12:12:57 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPSXXGPC02UPM01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\dxng4uat.0ri\GPSXXGPC02UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2455" when="Friday, May 17, 2024 3:31:57 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\ysgx4z11.5nr\GPS01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2456" when="Friday, May 17, 2024 3:31:59 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01LBB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\ysgx4z11.5nr\GPS01LBB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2457" when="Friday, May 17, 2024 3:32:00 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\ysgx4z11.5nr\GPS02MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2458" when="Friday, May 17, 2024 3:32:01 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02LBB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\ysgx4z11.5nr\GPS02LBB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2459" when="Friday, May 17, 2024 3:32:03 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03LBB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\ysgx4z11.5nr\GPS03LBB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2460" when="Friday, May 17, 2024 3:32:04 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03FCB03 updated from C:\Users\z0041SAB\AppData\Local\Temp\ysgx4z11.5nr\GPS03FCB03.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2461" when="Friday, May 17, 2024 3:32:05 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04FCB03 updated from C:\Users\z0041SAB\AppData\Local\Temp\ysgx4z11.5nr\GPS04FCB03.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2462" when="Friday, May 17, 2024 3:32:07 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04LBB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\ysgx4z11.5nr\GPS04LBB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2463" when="Tuesday, May 21, 2024 5:25:53 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01FCB04 updated from C:\Users\z0041SAB\AppData\Local\Temp\idf3zvml.mu2\GPS01FCB04.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2464" when="Tuesday, May 21, 2024 5:25:55 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02FCB04 updated from C:\Users\z0041SAB\AppData\Local\Temp\idf3zvml.mu2\GPS02FCB04.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2465" when="Friday, November 8, 2024 2:04:38 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS03FCB03 updated from C:\Users\z0041SAB\AppData\Local\Temp\ppel5qqe.fku\GPS03FCB03.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2466" when="Friday, November 8, 2024 2:04:40 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS04FCB03 updated from C:\Users\z0041SAB\AppData\Local\Temp\ppel5qqe.fku\GPS04FCB03.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2467" when="Tuesday, December 3, 2024 2:46:17 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GBCUPM01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gxhfdwok.r55\GBCUPM01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2468" when="Tuesday, December 3, 2024 2:55:41 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GBCUPM01 updated from C:\Users\z0041SAB\AppData\Local\Temp\fgtilz13.zl2\GBCUPM01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2469" when="Thursday, December 5, 2024 9:10:40 AM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GBCUPM01 updated from C:\Users\z0041SAB\AppData\Local\Temp\bejcxzxq.eqx\GBCUPM01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2470" when="Thursday, December 5, 2024 10:46:51 AM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GBCUPM01 updated from C:\Users\z0041SAB\AppData\Local\Temp\lvqa31vs.pg4\GBCUPM01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2471" when="Thursday, December 5, 2024 10:56:44 AM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GBCUPM01 updated from C:\Users\z0041SAB\AppData\Local\Temp\h5vcejq0.4yk\GBCUPM01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2472" when="Thursday, December 5, 2024 2:20:43 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GBCUPM01 updated from C:\Users\z0041SAB\AppData\Local\Temp\gq54zc4t.pxa\GBCUPM01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2473" when="Thursday, December 5, 2024 2:28:17 PM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GBCUPM01 updated from C:\Users\z0041SAB\AppData\Local\Temp\2a5w4wo4.io1\GBCUPM01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2474" when="Wednesday, February 19, 2025 10:43:18 AM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS01MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\iivubsmi.0zi\GPS01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2475" when="Wednesday, February 19, 2025 10:43:19 AM" who="Licenced User: Siemens AG z0041sab Machine: MD3ZKE9C User: z0041sab" what="Device GPS02MCB01 updated from C:\Users\z0041SAB\AppData\Local\Temp\iivubsmi.0zi\GPS02MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2476" when="Monday, April 28, 2025 2:30:09 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Automatic archive done at : C:\Users\TestPC DG\Desktop\Projects\DUB15 GPP\DUB15GPP DIGSI Up-to-date\DUB15GPP\IECStation\IEC station 1_20230120_130058\Archive\IEC station 1_20250428_143008.sz" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2477" when="Monday, April 28, 2025 2:30:09 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Station is upgraded from IEC 61850 System Configurator, Version: 7.30.16 to 7.70.17." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2478" when="Monday, April 28, 2025 4:18:54 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GPC01UPM01FCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\4vhngogi.x10\GPS01GPC01UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2479" when="Monday, April 28, 2025 4:18:57 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GPC01UPM01FCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\4vhngogi.x10\GPS01GPC01UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2480" when="Monday, April 28, 2025 4:19:01 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GPC01UPM01MCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\4vhngogi.x10\GPS01GPC01UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2481" when="Monday, April 28, 2025 4:19:04 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\4vhngogi.x10\GPS01GCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2482" when="Monday, April 28, 2025 4:19:08 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GCB08 updated from C:\Users\TestPC DG\AppData\Local\Temp\4vhngogi.x10\GPS02GCB08.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2483" when="Tuesday, April 29, 2025 9:37:37 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GPC01UPM01FCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\ykhqnkzg.mpv\GPS01GPC01UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2484" when="Tuesday, April 29, 2025 9:37:41 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GPC01UPM01FCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\ykhqnkzg.mpv\GPS01GPC01UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2485" when="Tuesday, April 29, 2025 9:37:44 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GPC01UPM01MCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\ykhqnkzg.mpv\GPS01GPC01UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2486" when="Tuesday, April 29, 2025 9:37:47 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\ykhqnkzg.mpv\GPS01GCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2487" when="Tuesday, April 29, 2025 9:37:50 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GCB08 updated from C:\Users\TestPC DG\AppData\Local\Temp\ykhqnkzg.mpv\GPS02GCB08.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2488" when="Tuesday, April 29, 2025 1:26:09 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GPC01UPM01MCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\4aauk50e.gn2\GPS01GPC01UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2489" when="Wednesday, April 30, 2025 9:17:27 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GPC01UPM01FCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01GPC01UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2490" when="Wednesday, April 30, 2025 9:17:29 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GPC01UPM01FCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01GPC01UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2491" when="Wednesday, April 30, 2025 9:17:32 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GPC02UPM01FCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01GPC02UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2492" when="Wednesday, April 30, 2025 9:17:35 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GPC02UPM01FCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01GPC02UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2493" when="Wednesday, April 30, 2025 9:17:38 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GPC02UPM01MCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01GPC02UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2494" when="Wednesday, April 30, 2025 9:17:40 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GPC03UPM01FCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01GPC03UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2495" when="Wednesday, April 30, 2025 9:17:43 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GPC03UPM01FCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01GPC03UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2496" when="Wednesday, April 30, 2025 9:17:46 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GPC03UPM01MCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01GPC03UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2497" when="Wednesday, April 30, 2025 9:17:49 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GPC04UPM01FCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01GPC04UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2498" when="Wednesday, April 30, 2025 9:17:51 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GPC04UPM01FCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01GPC04UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2499" when="Wednesday, April 30, 2025 9:17:54 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GPC04UPM01MCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01GPC04UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2500" when="Wednesday, April 30, 2025 9:17:56 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GPC05UPM01FCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01GPC05UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2501" when="Wednesday, April 30, 2025 9:17:59 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GPC05UPM01FCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01GPC05UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2502" when="Wednesday, April 30, 2025 9:18:02 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GPC05UPM01MCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01GPC05UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2503" when="Wednesday, April 30, 2025 9:18:05 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GPC01UPM01FCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02GPC01UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2504" when="Wednesday, April 30, 2025 9:18:07 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GPC01UPM01FCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02GPC01UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2505" when="Wednesday, April 30, 2025 9:18:10 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GPC01UPM01MCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02GPC01UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2506" when="Wednesday, April 30, 2025 9:18:13 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GPC02UPM01FCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02GPC02UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2507" when="Wednesday, April 30, 2025 9:18:15 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GPC02UPM01FCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02GPC02UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2508" when="Wednesday, April 30, 2025 9:18:17 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GPC02UPM01MCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02GPC02UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2509" when="Wednesday, April 30, 2025 9:18:20 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GPC03UPM01FCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02GPC03UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2510" when="Wednesday, April 30, 2025 9:18:23 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GPC03UPM01FCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02GPC03UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2511" when="Wednesday, April 30, 2025 9:18:25 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GPC03UPM01MCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02GPC03UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2512" when="Wednesday, April 30, 2025 9:18:28 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GPC04UPM01FCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02GPC04UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2513" when="Wednesday, April 30, 2025 9:18:31 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GPC04UPM01FCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02GPC04UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2514" when="Wednesday, April 30, 2025 9:18:34 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GPC04UPM01MCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02GPC04UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2515" when="Wednesday, April 30, 2025 9:18:36 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GPC05UPM01FCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02GPC05UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2516" when="Wednesday, April 30, 2025 9:18:39 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GPC05UPM01FCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02GPC05UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2517" when="Wednesday, April 30, 2025 9:18:42 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GPC05UPM01MCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02GPC05UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2518" when="Wednesday, April 30, 2025 9:18:45 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03GPC01UPM01FCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03GPC01UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2519" when="Wednesday, April 30, 2025 9:18:48 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03GPC01UPM01FCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03GPC01UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2520" when="Wednesday, April 30, 2025 9:18:50 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03GPC01UPM01MCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03GPC01UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2521" when="Wednesday, April 30, 2025 9:18:53 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03GPC02UPM01FCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03GPC02UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2522" when="Wednesday, April 30, 2025 9:18:56 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03GPC02UPM01FCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03GPC02UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2523" when="Wednesday, April 30, 2025 9:18:59 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03GPC02UPM01MCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03GPC02UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2524" when="Wednesday, April 30, 2025 9:19:01 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03GPC03UPM01FCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03GPC03UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2525" when="Wednesday, April 30, 2025 9:19:04 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03GPC03UPM01FCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03GPC03UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2526" when="Wednesday, April 30, 2025 9:19:07 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03GPC03UPM01MCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03GPC03UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2527" when="Wednesday, April 30, 2025 9:19:09 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03GPC04UPM01FCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03GPC04UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2528" when="Wednesday, April 30, 2025 9:19:12 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03GPC04UPM01FCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03GPC04UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2529" when="Wednesday, April 30, 2025 9:19:15 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03GPC04UPM01MCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03GPC04UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2530" when="Wednesday, April 30, 2025 9:19:17 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03GPC05UPM01FCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03GPC05UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2531" when="Wednesday, April 30, 2025 9:19:20 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03GPC05UPM01FCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03GPC05UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2532" when="Wednesday, April 30, 2025 9:19:23 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03GPC05UPM01MCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03GPC05UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2533" when="Wednesday, April 30, 2025 9:19:26 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04GPC01UPM01FCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04GPC01UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2534" when="Wednesday, April 30, 2025 9:19:28 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04GPC01UPM01FCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04GPC01UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2535" when="Wednesday, April 30, 2025 9:19:32 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04GPC01UPM01MCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04GPC01UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2536" when="Wednesday, April 30, 2025 9:19:35 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04GPC02UPM01FCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04GPC02UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2537" when="Wednesday, April 30, 2025 9:19:37 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04GPC02UPM01FCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04GPC02UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2538" when="Wednesday, April 30, 2025 9:19:40 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04GPC02UPM01MCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04GPC02UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2539" when="Wednesday, April 30, 2025 9:19:43 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04GPC03UPM01FCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04GPC03UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2540" when="Wednesday, April 30, 2025 9:19:46 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04GPC03UPM01FCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04GPC03UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2541" when="Wednesday, April 30, 2025 9:19:49 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04GPC03UPM01MCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04GPC03UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2542" when="Wednesday, April 30, 2025 9:19:51 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04GPC04UPM01FCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04GPC04UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2543" when="Wednesday, April 30, 2025 9:19:54 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04GPC04UPM01FCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04GPC04UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2544" when="Wednesday, April 30, 2025 9:19:57 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04GPC04UPM01MCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04GPC04UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2545" when="Wednesday, April 30, 2025 9:20:00 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04GPC05UPM01FCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04GPC05UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2546" when="Wednesday, April 30, 2025 9:20:02 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04GPC05UPM01FCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04GPC05UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2547" when="Wednesday, April 30, 2025 9:20:05 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04GPC05UPM01MCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04GPC05UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2548" when="Wednesday, April 30, 2025 9:20:08 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPSXXGPC01UPM01FCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPSXXGPC01UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2549" when="Wednesday, April 30, 2025 9:20:11 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPSXXGPC01UPM01FCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPSXXGPC01UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2550" when="Wednesday, April 30, 2025 9:20:14 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPSXXGPC01UPM01MCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPSXXGPC01UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2551" when="Wednesday, April 30, 2025 9:20:16 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPSXXGPC02UPM01FCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPSXXGPC02UPM01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2552" when="Wednesday, April 30, 2025 9:20:19 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPSXXGPC02UPM01FCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPSXXGPC02UPM01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2553" when="Wednesday, April 30, 2025 9:20:22 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPSXXGPC02UPM01MCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPSXXGPC02UPM01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2554" when="Wednesday, April 30, 2025 9:20:24 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01MCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2555" when="Wednesday, April 30, 2025 9:20:27 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01GCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2556" when="Wednesday, April 30, 2025 9:20:30 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GCB08 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01GCB08.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2557" when="Wednesday, April 30, 2025 9:20:33 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01GCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2558" when="Wednesday, April 30, 2025 9:20:35 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GCB09 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01GCB09.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2559" when="Wednesday, April 30, 2025 9:20:38 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GCB03 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01GCB03.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2560" when="Wednesday, April 30, 2025 9:20:41 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GCB10 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01GCB10.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2561" when="Wednesday, April 30, 2025 9:20:43 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GCB04 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01GCB04.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2562" when="Wednesday, April 30, 2025 9:20:46 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GCB11 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01GCB11.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2563" when="Wednesday, April 30, 2025 9:20:49 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GCB05 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01GCB05.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2564" when="Wednesday, April 30, 2025 9:20:52 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GCB12 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01GCB12.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2565" when="Wednesday, April 30, 2025 9:20:54 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GCB06 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01GCB06.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2566" when="Wednesday, April 30, 2025 9:20:57 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01GCB07 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01GCB07.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2567" when="Wednesday, April 30, 2025 9:21:00 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01FCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2568" when="Wednesday, April 30, 2025 9:21:03 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01FCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2569" when="Wednesday, April 30, 2025 9:21:06 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01LBB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01LBB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2570" when="Wednesday, April 30, 2025 9:21:08 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01ECB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01ECB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2571" when="Wednesday, April 30, 2025 9:21:11 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01FCB04 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01FCB04.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2572" when="Wednesday, April 30, 2025 9:21:13 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01FCB05 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01FCB05.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2573" when="Wednesday, April 30, 2025 9:21:16 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS01FCB03 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS01FCB03.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2574" when="Wednesday, April 30, 2025 9:21:19 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02MCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02MCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2575" when="Wednesday, April 30, 2025 9:21:22 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02FCB04 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02FCB04.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2576" when="Wednesday, April 30, 2025 9:21:24 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02ECB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02ECB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2577" when="Wednesday, April 30, 2025 9:21:27 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02LBB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02LBB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2578" when="Wednesday, April 30, 2025 9:21:30 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02FCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2579" when="Wednesday, April 30, 2025 9:21:32 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02FCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2580" when="Wednesday, April 30, 2025 9:21:35 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GCB07 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02GCB07.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2581" when="Wednesday, April 30, 2025 9:21:38 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GCB06 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02GCB06.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2582" when="Wednesday, April 30, 2025 9:21:41 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GCB12 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02GCB12.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2583" when="Wednesday, April 30, 2025 9:21:44 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GCB05 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02GCB05.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2584" when="Wednesday, April 30, 2025 9:21:47 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GCB11 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02GCB11.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2585" when="Wednesday, April 30, 2025 9:21:49 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GCB04 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02GCB04.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2586" when="Wednesday, April 30, 2025 9:21:52 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GCB10 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02GCB10.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2587" when="Wednesday, April 30, 2025 9:21:55 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GCB03 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02GCB03.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2588" when="Wednesday, April 30, 2025 9:21:58 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GCB09 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02GCB09.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2589" when="Wednesday, April 30, 2025 9:22:00 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02GCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2590" when="Wednesday, April 30, 2025 9:22:03 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GCB08 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02GCB08.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2591" when="Wednesday, April 30, 2025 9:22:06 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02GCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02GCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2592" when="Wednesday, April 30, 2025 9:22:09 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02FCB05 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02FCB05.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2593" when="Wednesday, April 30, 2025 9:22:12 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS02FCB03 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS02FCB03.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2594" when="Wednesday, April 30, 2025 9:22:14 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03ECB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03ECB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2595" when="Wednesday, April 30, 2025 9:22:17 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03LBB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03LBB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2596" when="Wednesday, April 30, 2025 9:22:20 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03FCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2597" when="Wednesday, April 30, 2025 9:22:23 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03FCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2598" when="Wednesday, April 30, 2025 9:22:26 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03GCB07 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03GCB07.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2599" when="Wednesday, April 30, 2025 9:22:29 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03GCB06 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03GCB06.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2600" when="Wednesday, April 30, 2025 9:22:32 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03GCB12 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03GCB12.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2601" when="Wednesday, April 30, 2025 9:22:34 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03GCB05 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03GCB05.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2602" when="Wednesday, April 30, 2025 9:22:37 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03GCB11 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03GCB11.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2603" when="Wednesday, April 30, 2025 9:22:40 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03GCB04 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03GCB04.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2604" when="Wednesday, April 30, 2025 9:22:42 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03GCB10 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03GCB10.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2605" when="Wednesday, April 30, 2025 9:22:45 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03GCB03 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03GCB03.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2606" when="Wednesday, April 30, 2025 9:22:48 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03GCB09 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03GCB09.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2607" when="Wednesday, April 30, 2025 9:22:51 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03GCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03GCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2608" when="Wednesday, April 30, 2025 9:22:54 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03GCB08 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03GCB08.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2609" when="Wednesday, April 30, 2025 9:22:57 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03GCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03GCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2610" when="Wednesday, April 30, 2025 9:22:59 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS03FCB03 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS03FCB03.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2611" when="Wednesday, April 30, 2025 9:23:02 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04FCB03 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04FCB03.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2612" when="Wednesday, April 30, 2025 9:23:05 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04FCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04FCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2613" when="Wednesday, April 30, 2025 9:23:07 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04FCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04FCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2614" when="Wednesday, April 30, 2025 9:23:10 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04GCB07 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04GCB07.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2615" when="Wednesday, April 30, 2025 9:23:13 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04GCB06 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04GCB06.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2616" when="Wednesday, April 30, 2025 9:23:15 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04GCB12 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04GCB12.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2617" when="Wednesday, April 30, 2025 9:23:18 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04GCB05 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04GCB05.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2618" when="Wednesday, April 30, 2025 9:23:20 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04LBB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04LBB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2619" when="Wednesday, April 30, 2025 9:23:23 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04GCB11 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04GCB11.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2620" when="Wednesday, April 30, 2025 9:23:26 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04GCB10 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04GCB10.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2621" when="Wednesday, April 30, 2025 9:23:29 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04GCB03 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04GCB03.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2622" when="Wednesday, April 30, 2025 9:23:32 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04GCB09 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04GCB09.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2623" when="Wednesday, April 30, 2025 9:23:35 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04GCB02 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04GCB02.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2624" when="Wednesday, April 30, 2025 9:23:37 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04GCB08 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04GCB08.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2625" when="Wednesday, April 30, 2025 9:23:40 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04GCB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04GCB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2626" when="Wednesday, April 30, 2025 9:23:42 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04GCB04 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04GCB04.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2627" when="Wednesday, April 30, 2025 9:23:45 AM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GPS04ECB01 updated from C:\Users\TestPC DG\AppData\Local\Temp\pkaw34tv.cpn\GPS04ECB01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2628" when="Tuesday, June 10, 2025 1:44:41 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device UPM02ADMIN updated from C:\Users\TestPC DG\AppData\Local\Temp\2k2dr34t.gpo\UPM02ADMIN.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2629" when="Tuesday, June 10, 2025 1:44:43 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device UPM02COLO1C1 updated from C:\Users\TestPC DG\AppData\Local\Temp\2k2dr34t.gpo\UPM02COLO1C1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2630" when="Tuesday, June 10, 2025 1:44:45 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device UPM02COLO3C3 updated from C:\Users\TestPC DG\AppData\Local\Temp\2k2dr34t.gpo\UPM02COLO3C3.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2631" when="Tuesday, June 10, 2025 1:44:47 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device UPM02COLO1C2 updated from C:\Users\TestPC DG\AppData\Local\Temp\2k2dr34t.gpo\UPM02COLO1C2.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2632" when="Tuesday, June 10, 2025 1:44:48 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device UPM02COLO1C3 updated from C:\Users\TestPC DG\AppData\Local\Temp\2k2dr34t.gpo\UPM02COLO1C3.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2633" when="Tuesday, June 10, 2025 1:44:50 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device UPM02COLO1C4 updated from C:\Users\TestPC DG\AppData\Local\Temp\2k2dr34t.gpo\UPM02COLO1C4.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2634" when="Tuesday, June 10, 2025 1:44:52 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device UPM02COLO2C1 updated from C:\Users\TestPC DG\AppData\Local\Temp\2k2dr34t.gpo\UPM02COLO2C1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2635" when="Tuesday, June 10, 2025 1:44:53 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device UPM02COLO2C2 updated from C:\Users\TestPC DG\AppData\Local\Temp\2k2dr34t.gpo\UPM02COLO2C2.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2636" when="Tuesday, June 10, 2025 1:44:55 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device UPM02COLO2C3 updated from C:\Users\TestPC DG\AppData\Local\Temp\2k2dr34t.gpo\UPM02COLO2C3.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2637" when="Tuesday, June 10, 2025 1:44:56 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device UPM02COLO2C4 updated from C:\Users\TestPC DG\AppData\Local\Temp\2k2dr34t.gpo\UPM02COLO2C4.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2638" when="Tuesday, June 10, 2025 1:44:58 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device UPM02COLO3C1 updated from C:\Users\TestPC DG\AppData\Local\Temp\2k2dr34t.gpo\UPM02COLO3C1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2639" when="Tuesday, June 10, 2025 1:44:59 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device UPM02COLO5C1 updated from C:\Users\TestPC DG\AppData\Local\Temp\2k2dr34t.gpo\UPM02COLO5C1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2640" when="Tuesday, June 10, 2025 1:45:01 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device UPM02COLO3C2 updated from C:\Users\TestPC DG\AppData\Local\Temp\2k2dr34t.gpo\UPM02COLO3C2.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2641" when="Tuesday, June 10, 2025 1:45:03 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device UPM02COLO3C4 updated from C:\Users\TestPC DG\AppData\Local\Temp\2k2dr34t.gpo\UPM02COLO3C4.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2642" when="Tuesday, June 10, 2025 1:45:05 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device UPM02COLO4C1 updated from C:\Users\TestPC DG\AppData\Local\Temp\2k2dr34t.gpo\UPM02COLO4C1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2643" when="Tuesday, June 10, 2025 1:45:06 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device UPM02COLO4C2 updated from C:\Users\TestPC DG\AppData\Local\Temp\2k2dr34t.gpo\UPM02COLO4C2.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2644" when="Tuesday, June 10, 2025 1:45:08 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device UPM02COLO4C3 updated from C:\Users\TestPC DG\AppData\Local\Temp\2k2dr34t.gpo\UPM02COLO4C3.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2645" when="Tuesday, June 10, 2025 1:45:10 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device UPM02COLO4C4 updated from C:\Users\TestPC DG\AppData\Local\Temp\2k2dr34t.gpo\UPM02COLO4C4.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2646" when="Tuesday, June 10, 2025 1:45:12 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device UPM02COLO5C2 updated from C:\Users\TestPC DG\AppData\Local\Temp\2k2dr34t.gpo\UPM02COLO5C2.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2647" when="Tuesday, June 10, 2025 1:45:13 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device UPM02COLO5C3 updated from C:\Users\TestPC DG\AppData\Local\Temp\2k2dr34t.gpo\UPM02COLO5C3.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2648" when="Tuesday, June 10, 2025 1:45:15 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device UPM02COLO5C4 updated from C:\Users\TestPC DG\AppData\Local\Temp\2k2dr34t.gpo\UPM02COLO5C4.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<ns0:Hitem version="1" revision="2649" when="Tuesday, June 10, 2025 2:13:51 PM" who="Licenced User:  TestPC DG Machine: DESKTOP-R28DQTF User: TestPC DG" what="Device GBCUPM01 updated from C:\Users\TestPC DG\AppData\Local\Temp\f4vygfyq.qxu\GBCUPM01.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
		</ns0:History>
	</ns0:Header>
	<ns0:Substation name="DUB15GPP">
		<ns0:VoltageLevel name="VoltageLevel">
			<ns0:Voltage unit="V" multiplier="">0</ns0:Voltage>
			<ns0:Bay name="Bay" />
		</ns0:VoltageLevel>
	</ns0:Substation>
	<ns0:Communication>
		<ns0:SubNetwork name="SCADA" type="8-MMS">
			<ns0:Private type="Siemens-Start-Address">172.16.0.1</ns0:Private>
			<ns0:ConnectedAP iedName="GPS01GPC01UPM01FCB01" apName="F" redProt="prp">
				<ns0:Address>
					<ns0:P type="IP" xsi:type="tP_IP">172.16.21.12</ns0:P>
					<ns0:P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.0.0</ns0:P>
					<ns0:P type="OSI-AP-Title">1,3,9999,23</ns0:P>
					<ns0:P type="OSI-AE-Qualifier">23</ns0:P>
					<ns0:P type="OSI-PSEL">00000001</ns0:P>
					<ns0:P type="OSI-SSEL">0001</ns0:P>
					<ns0:P type="OSI-TSEL">0001</ns0:P>
				</ns0:Address>
			</ns0:ConnectedAP>
			</ns0:SubNetwork>
		<ns0:SubNetwork name="Interlock" type="8-MMS">
			<ns0:Private type="Siemens-Start-Address">10.16.11.1</ns0:Private>
			<ns0:Private type="Siemens-Default-Subnet-Mask">255.255.0.0</ns0:Private>
			<ns0:ConnectedAP iedName="GPS01GPC01UPM01FCB01" apName="E" redProt="hsr">
				<ns0:Address>
					<ns0:P type="IP" xsi:type="tP_IP">10.16.21.12</ns0:P>
					<ns0:P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.0.0</ns0:P>
					<ns0:P type="OSI-AP-Title">1,3,9999,23</ns0:P>
					<ns0:P type="OSI-AE-Qualifier">23</ns0:P>
					<ns0:P type="OSI-PSEL">00000001</ns0:P>
					<ns0:P type="OSI-SSEL">0001</ns0:P>
					<ns0:P type="OSI-TSEL">0001</ns0:P>
				</ns0:Address>
				<ns0:GSE ldInst="VI3p1_ArcProtection1" cbName="Control_DataSet">
					<ns0:Address>
						<ns0:P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-7A</ns0:P>
						<ns0:P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</ns0:P>
						<ns0:P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</ns0:P>
						<ns0:P type="APPID" xsi:type="tP_APPID">0006</ns0:P>
					</ns0:Address>
					<ns0:MinTime unit="s" multiplier="m">4</ns0:MinTime>
					<ns0:MaxTime unit="s" multiplier="m">1000</ns0:MaxTime>
				</ns0:GSE>
				<ns0:GSE ldInst="Application" cbName="Control_DataSet">
					<ns0:Address>
						<ns0:P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-7C</ns0:P>
						<ns0:P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</ns0:P>
						<ns0:P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</ns0:P>
						<ns0:P type="APPID" xsi:type="tP_APPID">0093</ns0:P>
					</ns0:Address>
					<ns0:MinTime unit="s" multiplier="m">4</ns0:MinTime>
					<ns0:MaxTime unit="s" multiplier="m">1000</ns0:MaxTime>
				</ns0:GSE>
			</ns0:ConnectedAP>
			</ns0:SubNetwork>
	</ns0:Communication>
	<ns0:IED desc="GPS01 GPC01 UPM01 FCB01" name="GPS01GPC01UPM01FCB01" type="7SJ85" manufacturer="SIEMENS" configVersion="V09.30.01" originalSclVersion="2007" originalSclRevision="B" owner="IEC station 1">
		<ns0:Private type="Siemens-MasterId">bbe1b11f-b00e-4cdc-b769-ad4dcc1e9dc5</ns0:Private>
		<ns0:Private type="Siemens-s7ManagerName">GPS01 GPC01 UPM01 FCB01</ns0:Private>
		<ns0:Private type="Siemens-ICD-Language">en-US</ns0:Private>
		<ns0:Private type="Siemens-Siprotec5-Product-Code">7SJ85-DAAA-AA0-0AAAA0-AH0112-23111B-ABBCDA-AAAAC0-CB1BA1-EB0BB1</ns0:Private>
		<ns0:Private type="Siemens-Siprotec5-Application-Template">7SJ85_Non_Directional_OC</ns0:Private>
		<ns0:Private type="Siemens-Siprotec5-Communication-Configuration-Version">93001</ns0:Private>
		<ns0:Private type="Siemens-Siprotec5-Configuration-Version">V09.30.01</ns0:Private>
		<ns0:Private type="Siemens-IsSiprotec5IED" />
		<ns0:Private type="Siemens-IED-Id">bbe1b11f-b00e-4cdc-b769-ad4dcc1e9dc5</ns0:Private>
		<ns0:Private type="Siemens-ModifiedDate">04/30/2025 08:30:12</ns0:Private>
		<ns0:Private type="Siemens-ModificationCounter">118</ns0:Private>
		<ns0:Services nameLength="64">
			<ns0:SettingGroups>
				<ns0:SGEdit resvTms="true" />
			</ns0:SettingGroups>
			<ns0:GetDirectory />
			<ns0:GetDataObjectDefinition />
			<ns0:DataObjectDirectory />
			<ns0:GetDataSetValue />
			<ns0:DataSetDirectory />
			<ns0:ConfDataSet max="50" maxAttributes="200" modify="true" />
			<ns0:ReadWrite />
			<ns0:ConfReportControl max="60" bufMode="both" bufConf="true" />
			<ns0:GetCBValues />
			<ns0:ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
			<ns0:GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
			<ns0:ConfLNs fixPrefix="false" fixLnInst="false" />
			<ns0:ConfLdName />
			<ns0:GOOSE max="16" fixedOffs="false" />
			<ns0:SupSubscription maxGo="128" maxSv="0" />
			<ns0:ValueHandling setToRO="false" />
		</ns0:Services>
		<ns0:AccessPoint desc="Port F" name="F" router="false" clock="false">
			<ns0:Server timeout="0">
				<ns0:Authentication none="true" />
				<ns0:LDevice desc="AnUn_Arc 1" inst="AnUn_ArcProtInput1">
					<ns0:Private type="Siemens-MasterId">1f11958f-1eea-4855-9842-d852abb24ac6</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="AnUn_ArcProtInput1/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">39fe8128-4c74-4c64-83c1-3811c9dd94f5</ns0:Private>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB" confRev="1" buffered="false" name="A_URCB">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_1" confRev="1" buffered="false" name="A_URCB_1">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_2" confRev="1" buffered="false" name="A_URCB_2">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_3" confRev="1" buffered="false" name="A_URCB_3">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_4" confRev="1" buffered="false" name="A_URCB_4">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_5" confRev="1" buffered="false" name="A_URCB_5">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_6" confRev="1" buffered="false" name="A_URCB_6">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_7" confRev="1" buffered="false" name="A_URCB_7">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_8" confRev="1" buffered="false" name="A_URCB_8">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_9" confRev="1" buffered="false" name="A_URCB_9">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_10" confRev="1" buffered="false" name="A_URCB_10">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_11" confRev="1" buffered="false" name="A_URCB_11">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_12" confRev="1" buffered="false" name="A_URCB_12">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_13" confRev="1" buffered="false" name="A_URCB_13">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_14" confRev="1" buffered="false" name="A_URCB_14">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_15" confRev="1" buffered="false" name="A_URCB_15">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_16" confRev="1" buffered="false" name="A_URCB_16">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_17" confRev="1" buffered="false" name="A_URCB_17">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_18" confRev="1" buffered="false" name="A_URCB_18">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_19" confRev="1" buffered="false" name="A_URCB_19">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_20" confRev="1" buffered="false" name="A_URCB_20">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_21" confRev="1" buffered="false" name="A_URCB_21">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_22" confRev="1" buffered="false" name="A_URCB_22">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_23" confRev="1" buffered="false" name="A_URCB_23">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_24" confRev="1" buffered="false" name="A_URCB_24">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_25" confRev="1" buffered="false" name="A_URCB_25">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_26" confRev="1" buffered="false" name="A_URCB_26">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_27" confRev="1" buffered="false" name="A_URCB_27">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_28" confRev="1" buffered="false" name="A_URCB_28">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$RP$A_URCB_29" confRev="1" buffered="false" name="A_URCB_29">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$BR$A_BRCB" confRev="1" buffered="true" name="A_BRCB">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$BR$A_BRCB_1" confRev="1" buffered="true" name="A_BRCB_1">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$BR$A_BRCB_2" confRev="1" buffered="true" name="A_BRCB_2">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$BR$A_BRCB_3" confRev="1" buffered="true" name="A_BRCB_3">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$BR$A_BRCB_4" confRev="1" buffered="true" name="A_BRCB_4">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$BR$A_BRCB_5" confRev="1" buffered="true" name="A_BRCB_5">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$BR$A_BRCB_6" confRev="1" buffered="true" name="A_BRCB_6">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$BR$A_BRCB_7" confRev="1" buffered="true" name="A_BRCB_7">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$BR$A_BRCB_8" confRev="1" buffered="true" name="A_BRCB_8">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$BR$A_BRCB_9" confRev="1" buffered="true" name="A_BRCB_9">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$BR$A_BRCB_10" confRev="1" buffered="true" name="A_BRCB_10">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$BR$A_BRCB_11" confRev="1" buffered="true" name="A_BRCB_11">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$BR$A_BRCB_12" confRev="1" buffered="true" name="A_BRCB_12">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$BR$A_BRCB_13" confRev="1" buffered="true" name="A_BRCB_13">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$BR$A_BRCB_14" confRev="1" buffered="true" name="A_BRCB_14">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$BR$A_BRCB_15" confRev="1" buffered="true" name="A_BRCB_15">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$BR$A_BRCB_16" confRev="1" buffered="true" name="A_BRCB_16">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$BR$A_BRCB_17" confRev="1" buffered="true" name="A_BRCB_17">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$BR$A_BRCB_18" confRev="1" buffered="true" name="A_BRCB_18">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$BR$A_BRCB_19" confRev="1" buffered="true" name="A_BRCB_19">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$BR$A_BRCB_20" confRev="1" buffered="true" name="A_BRCB_20">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$BR$A_BRCB_21" confRev="1" buffered="true" name="A_BRCB_21">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$BR$A_BRCB_22" confRev="1" buffered="true" name="A_BRCB_22">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$BR$A_BRCB_23" confRev="1" buffered="true" name="A_BRCB_23">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:ReportControl rptID="GPS01GPC01UPM01FCB01AnUn_ArcProtInput1/LLN0$BR$A_BRCB_24" confRev="1" buffered="true" name="A_BRCB_24">
							<ns0:Private type="Siemens-Siprotec5-IsPredefined" />
							<ns0:OptFields />
						</ns0:ReportControl>
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@Application</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
					<ns0:LN prefix="ARC_" lnClass="TGSN" inst="1" lnType="SIPROTEC5_1003" desc="channel  1">
						<ns0:Private type="Siemens-MasterId">80f1ca1c-63cd-43d2-b2c4-a97a81d33cde</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SenseFail" desc="Sensor failure" />
					</ns0:LN>
					<ns0:LN prefix="ARC_" lnClass="TGSN" inst="2" lnType="SIPROTEC5_1003" desc="channel  2">
						<ns0:Private type="Siemens-MasterId">78ede433-6ee1-480b-a824-136bdaab5083</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SenseFail" desc="Sensor failure" />
					</ns0:LN>
					<ns0:LN prefix="ARC_" lnClass="TGSN" inst="3" lnType="SIPROTEC5_1003" desc="channel  3">
						<ns0:Private type="Siemens-MasterId">85a16eb8-b4a7-4a8c-a058-7aec833a9e5f</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SenseFail" desc="Sensor failure" />
					</ns0:LN>
				</ns0:LDevice>
				<ns0:LDevice desc="Application" inst="Application">
					<ns0:Private type="Siemens-MasterId">bf9c9713-9b2f-4507-8bae-ee2cf043100e</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_Application" desc="General">
						<ns0:Private type="Siemens-MasterId">993a8caa-dec2-4b80-9161-fe3435376d80</ns0:Private>
						<ns0:DataSet name="DataSet_1">
							<ns0:FCDA ldInst="VI3p1_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX" />
							<ns0:FCDA ldInst="VI3p1_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX" />
							<ns0:FCDA ldInst="VI3p1_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX" />
							<ns0:FCDA ldInst="VI3p1_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX" />
							<ns0:FCDA ldInst="VI3p1_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX" />
							<ns0:FCDA ldInst="VI3p1_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX" />
							<ns0:FCDA ldInst="VI3p1_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.res" fc="MX" />
							<ns0:FCDA ldInst="VI3p1_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" />
							<ns0:FCDA ldInst="VI3p1_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
							<ns0:FCDA ldInst="VI3p1_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
							<ns0:FCDA ldInst="VI3p1_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
							<ns0:FCDA ldInst="VI3p1_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotVA" fc="MX" />
							<ns0:FCDA ldInst="VI3p1_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="W.phsA" fc="MX" />
							<ns0:FCDA ldInst="VI3p1_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="W.phsB" fc="MX" />
							<ns0:FCDA ldInst="VI3p1_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="W.phsC" fc="MX" />
							<ns0:FCDA ldInst="VI3p1_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VAr.phsA" fc="MX" />
							<ns0:FCDA ldInst="VI3p1_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VAr.phsB" fc="MX" />
							<ns0:FCDA ldInst="VI3p1_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VAr.phsC" fc="MX" />
							<ns0:FCDA ldInst="VI3p1_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VA.phsA" fc="MX" />
							<ns0:FCDA ldInst="VI3p1_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VA.phsB" fc="MX" />
							<ns0:FCDA ldInst="VI3p1_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VA.phsC" fc="MX" />
						</ns0:DataSet>
						<ns0:DataSet name="GPS01GPC01FCB01">
							<ns0:Private type="Siemens-GUID">7a7ae9ed1a214496952080917aa9d93c</ns0:Private>
							<ns0:FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="2" doName="SF6Low" daName="stVal" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="2" doName="SF6Low" daName="q" fc="ST" />
							<ns0:FCDA ldInst="CB1" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
							<ns0:FCDA ldInst="CB1" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
							<ns0:FCDA ldInst="Ds2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
							<ns0:FCDA ldInst="Ds2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
							<ns0:FCDA ldInst="CB1" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
							<ns0:FCDA ldInst="CB1" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="Lockout" daName="stVal" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="Lockout" daName="q" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="6" doName="GPCIntrtrip" daName="stVal" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="6" doName="GPCIntrtrip" daName="q" fc="ST" />
						</ns0:DataSet>
						<ns0:DataSet name="DataSet">
							<ns0:FCDA ldInst="CB1" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST" />
							<ns0:FCDA ldInst="Ds1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
							<ns0:FCDA ldInst="Ds2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="Lockout" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="2" doName="SF6Low" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="2" doName="TCSFail" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="2" doName="TestPlugIn" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="2" doName="CBMtrMCBTrp" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="2" doName="SlctrSwLocal" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="2" doName="SlctrSwRmt" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="2" doName="SpringChrgd" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="2" doName="LockoutReset" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="2" doName="LowArcActive" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="2" doName="ACCirMCBTrp" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="2" doName="LclOpenCmd" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="2" doName="LclCloseCmd" fc="ST" />
							<ns0:FCDA ldInst="CB1" prefix="BI1_" lnClass="ZAXN" lnInst="1" doName="TripRelay" fc="ST" />
							<ns0:FCDA ldInst="Mod2" prefix="" lnClass="LLN0" doName="Health" fc="ST" />
							<ns0:FCDA ldInst="Mod2_Channel1" prefix="" lnClass="LLN0" doName="Health" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="LPHD" lnInst="0" doName="BatFail" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="LLN0" doName="LocKey" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="LLN0" doName="SwAuth" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="LLN0" doName="SwMod" fc="ST" />
							<ns0:FCDA ldInst="CB1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
							<ns0:FCDA ldInst="CB1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
							<ns0:FCDA ldInst="VI3p1" prefix="" lnClass="PTRC" lnInst="1" doName="Str" fc="ST" />
							<ns0:FCDA ldInst="VI3p1" prefix="" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="LLN0" doName="LedTstOut" fc="ST" />
							<ns0:FCDA ldInst="CB1" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<ns0:FCDA ldInst="CB1" prefix="" lnClass="XCBR" lnInst="1" doName="TripOpnCmd" fc="ST" />
							<ns0:FCDA ldInst="CB1" prefix="" lnClass="XCBR" lnInst="1" doName="ClsCmd" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="LLN0" doName="LEDRs" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="LLN0" doName="Mod" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="2" doName="J03RelayFail" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="2" doName="J03RlyMCBTrp" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_ArcProtection1" prefix="" lnClass="SARC" lnInst="1" doName="Op" fc="ST" />
							<ns0:FCDA ldInst="VI3p1" prefix="" lnClass="PHAR" lnInst="1" doName="Irs2HaDetA" fc="ST" />
							<ns0:FCDA ldInst="VI3p1" prefix="" lnClass="PHAR" lnInst="1" doName="Irs2HaDetB" fc="ST" />
							<ns0:FCDA ldInst="VI3p1" prefix="" lnClass="PHAR" lnInst="1" doName="Irs2HaDetC" fc="ST" />
							<ns0:FCDA ldInst="VI3p1" prefix="" lnClass="PHAR" lnInst="1" doName="BlkIrsh2Ha" fc="SG" />
							<ns0:FCDA ldInst="VI3p1" prefix="" lnClass="PHAR" lnInst="1" doName="StrVal2Ha" fc="SG" />
							<ns0:FCDA ldInst="VI3p1" prefix="" lnClass="PHAR" lnInst="1" doName="Str" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_5051NOCgndB1" prefix="ND_" lnClass="PTOC" lnInst="1" doName="Mod" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_5051NOCgndB1" prefix="ND_" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_5051NOCgndB1" prefix="ND_" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_5051NOCgndB1" prefix="ND_" lnClass="PTOC" lnInst="2" doName="Mod" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_5051NOCgndB1" prefix="ND_" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_5051NOCgndB1" prefix="ND_" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_5051NOCgndB1" prefix="NI_" lnClass="PTOC" lnInst="1" doName="Mod" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_5051NOCgndB1" prefix="NI_" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_5051NOCgndB1" prefix="NI_" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_5051OC3phase1" prefix="ID_" lnClass="PTOC" lnInst="1" doName="Mod" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_5051OC3phase1" prefix="ID_" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_5051OC3phase1" prefix="ID_" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_5051OC3phase1" prefix="ID_" lnClass="PTOC" lnInst="2" doName="Mod" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_5051OC3phase1" prefix="ID_" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_5051OC3phase1" prefix="ID_" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_5051OC3phase1" prefix="II_" lnClass="PTOC" lnInst="1" doName="Mod" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_5051OC3phase1" prefix="II_" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_5051OC3phase1" prefix="II_" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_67DirOC3phB1" prefix="DID_" lnClass="PTOC" lnInst="1" doName="Mod" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_67DirOC3phB1" prefix="DID_" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_67DirOC3phB1" prefix="DID_" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_67DirOC3phB1" prefix="DID_" lnClass="PTOC" lnInst="2" doName="Mod" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_67DirOC3phB1" prefix="DID_" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_67DirOC3phB1" prefix="DID_" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_67DirOC3phB1" prefix="DII_" lnClass="PTOC" lnInst="1" doName="Mod" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_67DirOC3phB1" prefix="DII_" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_67DirOC3phB1" prefix="DII_" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_67NDirOCgndB1" prefix="DNDB_" lnClass="PTOC" lnInst="1" doName="Mod" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_67NDirOCgndB1" prefix="DNDB_" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_67NDirOCgndB1" prefix="DNDB_" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_67NDirOCgndB1" prefix="NBD_" lnClass="PTOC" lnInst="2" doName="Mod" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_67NDirOCgndB1" prefix="NBD_" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_67NDirOCgndB1" prefix="NBD_" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_67NDirOCgndB1" prefix="DNIB_" lnClass="PTOC" lnInst="1" doName="Mod" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_67NDirOCgndB1" prefix="DNIB_" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_67NDirOCgndB1" prefix="DNIB_" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_ExternalTrip1" prefix="EXT_" lnClass="PSCH" lnInst="1" doName="Mod" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_ExternalTrip1" prefix="EXT_" lnClass="PSCH" lnInst="1" doName="Op" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_ExternalTrip1" prefix="EXT_" lnClass="PSCH" lnInst="1" doName="Str" fc="ST" />
							<ns0:FCDA ldInst="CB1" prefix="" lnClass="RBRF" lnInst="1" doName="Mod" fc="ST" />
							<ns0:FCDA ldInst="CB1" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />
							<ns0:FCDA ldInst="CB1" prefix="" lnClass="RBRF" lnInst="1" doName="Str" fc="ST" />
							<ns0:FCDA ldInst="CB1" prefix="" lnClass="RBRF" lnInst="1" doName="OpIn" fc="ST" />
							<ns0:FCDA ldInst="VI3p1" prefix="" lnClass="PHAR" lnInst="1" doName="Mod" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="7" doName="EHHiTempA" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="2" doName="CntrlMCBTrp" fc="ST" />
							<ns0:FCDA ldInst="Mod2_Channel1" prefix="PRP_" lnClass="LCCH" lnInst="1" doName="Health" fc="ST" />
							<ns0:FCDA ldInst="Mod2_Channel1" prefix="PRP_" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />
							<ns0:FCDA ldInst="Mod2_Channel1" prefix="PRP_" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="CALH" lnInst="0" doName="GrWrn" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="8" doName="NtwrkHWErr" fc="ST" />
							<ns0:FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="8" doName="NtwrkComErr" fc="ST" />
						</ns0:DataSet>
						<ns0:ReportControl datSet="DataSet_1" rptID="GPS01GPC01UPM01FCB01/Application/LLN0$RP$Report_1" confRev="210001" buffered="false" bufTime="100" name="Report_1">
							<ns0:TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true" />
							<ns0:OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" bufOvfl="false" />
							<ns0:RptEnabled max="1" />
						</ns0:ReportControl>
						<ns0:ReportControl datSet="DataSet" rptID="GPS01GPC01UPM01FCB01/Application/LLN0$RP$Report" confRev="860001" buffered="false" bufTime="100" name="Report">
							<ns0:TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true" />
							<ns0:OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" bufOvfl="false" />
							<ns0:RptEnabled max="1" />
						</ns0:ReportControl>
						<ns0:ReportControl datSet="DataSet" rptID="GPS01GPC01UPM01FCB01/Application/LLN0$RP$Report_2" confRev="860001" buffered="false" bufTime="100" name="Report_2">
							<ns0:TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true" />
							<ns0:OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" bufOvfl="false" />
							<ns0:RptEnabled max="1" />
						</ns0:ReportControl>
						<ns0:DOI name="SGChoiceB1" desc="&gt;SG choice bit 1" />
						<ns0:DOI name="SGChoiceB2" desc="&gt;SG choice bit 2" />
						<ns0:DOI name="SGChoiceB3" desc="&gt;SG choice bit 3" />
						<ns0:DOI name="LedTstStrt" desc="&gt;LED reset" />
						<ns0:DOI name="FloOn" desc="&gt;Dev. funct.logout on" />
						<ns0:DOI name="FloOff" desc="&gt;Dev. funct.logout off" />
						<ns0:DOI name="LightOn" desc="&gt;Light on" />
						<ns0:DOI name="BOBlocked" desc="&gt;Block relays" />
						<ns0:DOI name="FloCmd" desc="Logged off via control" />
						<ns0:DOI name="FloState" desc="Device logged off" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health (61850 only)" />
						<ns0:DOI name="HealthDev" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2025-04-30 07:08:40</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Inactive" desc="Protection inactive" />
						<ns0:DOI name="LedTstOut" desc="LED have been reset" />
						<ns0:DOI name="LocKey" desc="Sw.authority key/set">
							<ns0:DAI name="dataNs">
								<ns0:Val>IEC 61850-7-4:2007B</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SwAuth" desc="Switching authority" />
						<ns0:DOI name="SwMod" desc="Switching mode" />
						<ns0:DOI name="ActiveSG" desc="Active settings group" />
						<ns0:DOI name="FunInTest" desc="Functions in Test mode" />
						<ns0:DOI name="AcqBlkAct" desc="Acq.blocking active" />
						<ns0:DOI name="SubstAct" desc="Manual update active" />
						<ns0:DOI name="Mod" desc="Application mode" />
						<ns0:DOI name="ProtOnOff" desc="Protection on" />
						<ns0:DOI name="FnctLO" desc="Device logout" />
						<ns0:DOI name="LocSta" desc="Switching auth. station">
							<ns0:DAI name="dataNs">
								<ns0:Val>IEC 61850-7-4:2007B</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
							<ns0:DAI name="operTimeout">
								<ns0:Val>1000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
							<ns0:DAI name="operTimeout">
								<ns0:Val>1000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
							<ns0:DAI name="operTimeout">
								<ns0:Val>1000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
							<ns0:DAI name="operTimeout">
								<ns0:Val>1000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
							<ns0:DAI name="operTimeout">
								<ns0:Val>1000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="LEDRs" desc="LED reset" />
						<ns0:DOI name="ResCmpFmt" desc="Set. format residu. comp.">
							<ns0:DAI name="setVal">
								<ns0:Val>RERL_XEXL</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="MltLev" desc="Multiple sw.auth. levels">
							<ns0:DAI name="setVal">
								<ns0:Val>false</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="dataNs">
								<ns0:Val>IEC 61850-7-4:2007B</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="EnaAuthID" desc="Specific sw. authorities">
							<ns0:DAI name="setVal">
								<ns0:Val>false</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
							<ns0:DAI name="setVal">
								<ns0:Val>station/remote</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="NumAuthID" desc="Num. of specific sw.auth.">
							<ns0:DAI name="setVal">
								<ns0:Val>2</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="minVal">
								<ns0:Val>2</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>5</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="stepSize">
								<ns0:Val>1</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="MltAuthID" desc="Multiple specific sw.auth.">
							<ns0:DAI name="setVal">
								<ns0:Val>false</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
						<ns0:DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
						<ns0:DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
						<ns0:DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
						<ns0:DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
						<ns0:DOI name="ShowLckCnd" desc="Shows interlock.cond. HMI">
							<ns0:DAI name="setVal">
								<ns0:Val>false</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="EnTestMod" desc="Activate device test mode">
							<ns0:DAI name="setVal">
								<ns0:Val>false</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="RelBoOnTst" desc="Oper.bin.outp. under test">
							<ns0:DAI name="setVal">
								<ns0:Val>true</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ResvTms" desc="Reserv.time for com.prot.">
							<ns0:DAI name="setVal">
								<ns0:Val>120</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>65535</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="stepSize">
								<ns0:Val>1</ns0:Val>
							</ns0:DAI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>s</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:GSEControl datSet="GPS01GPC01FCB01" confRev="70001" appID="GPS01GPC01UPM01FCB01/Application/LLN0/Control_DataSet" name="Control_DataSet" type="GOOSE">
							<ns0:IEDName apRef="E">GPS01GPC01UPM01FCB02</ns0:IEDName>
							<ns0:IEDName apRef="E">GPS01GPC01UPM01MCB01</ns0:IEDName>
							<ns0:IEDName apRef="E">GPS01GCB01</ns0:IEDName>
						</ns0:GSEControl>
						<ns0:SettingControl numOfSGs="2" actSG="1">
							<ns0:Private type="Siemens-MasterId">7cdfa9a2-71e3-45b7-b001-3d687363d959</ns0:Private>
						</ns0:SettingControl>
					</ns0:LN0>
					<ns0:LN prefix="" lnClass="LPHD" inst="0" lnType="SIPROTEC5_1005" desc="Device">
						<ns0:Private type="Siemens-MasterId">fb1797e9-dc0b-48da-bf36-93319e5f1298</ns0:Private>
						<ns0:DOI name="PhyNam" desc="Physical device name">
							<ns0:DAI name="vendor">
								<ns0:Val>SIEMENS</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="hwRev">
								<ns0:Val>7SJ85-DAAA-AA0-0AAAA0-AH0112-23111B-ABBCDA-AAAAC0-CB1BA1-EB0BB1</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="swRev">
								<ns0:Val>V09.30</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="model">
								<ns0:Val>7SJ85</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="d">
								<ns0:Val>SIEMENS SIPROTEC 5</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="PhyHealth" desc="Physical health" />
						<ns0:DOI name="Proxy" desc="Proxy" />
						<ns0:DOI name="PwrUp" desc="Device startup" />
						<ns0:DOI name="Sim" desc="GOOSE/SV sim.mode" />
						<ns0:DOI name="OpTmh" desc="Device operating hours">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>h</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="GoStop" desc="&gt;GOOSE Stop" />
						<ns0:DOI name="SvStop" desc="&gt;SV Stop" />
						<ns0:DOI name="LifeCon" desc="Life contact" />
						<ns0:DOI name="BatFail" desc="Battery failure" />
						<ns0:DOI name="ClkFail" desc="Clock fail" />
						<ns0:DOI name="ErrMeasT" desc="Error meas. trans." />
						<ns0:DOI name="ErrComp" desc="Compensation error" />
						<ns0:DOI name="ErrOffset" desc="Offset error" />
						<ns0:DOI name="DigsiAct" desc="DIGSI active" />
						<ns0:DOI name="SimuMode" desc="Simulation mode active" />
						<ns0:DOI name="CommMode" desc="Commiss. mode active" />
						<ns0:DOI name="ErrMemory" desc="Error memory" />
						<ns0:DOI name="AuxPwrFail" desc="Auxiliary Power Fail" />
						<ns0:DOI name="SeuHappened" desc="SEU happened" />
						<ns0:DOI name="PSModFail" desc="Power sup. Module fail." />
						<ns0:DOI name="PSModOK" desc="Power sup. Module OK" />
						<ns0:DOI name="OsopNotCon" desc="OSOP not connected" />
						<ns0:DOI name="PSAuxPwrFail" desc="Pow. sup. aux. pow. fail." />
						<ns0:DOI name="PSAuxPwrOK" desc="Power sup.aux.pow.OK" />
						<ns0:DOI name="PSModFailSps" desc="Power sup. Module fail." />
						<ns0:DOI name="PSAuxFailSps" desc="Pow. sup. aux. pow. fail." />
						<ns0:DOI name="Logon" desc="Cyber Security state" />
						<ns0:DOI name="CybSecEvt" desc="Cyber-security event" />
						<ns0:DOI name="MsgLost" desc="Event lost" />
						<ns0:DOI name="ChtBlk" desc="Chatter blocking" />
						<ns0:DOI name="FlshDskHth" desc="Flash disk health" />
						<ns0:DOI name="PrcModIna" desc="Process mode inactive" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="CALH" inst="0" lnType="SIPROTEC5_1006" desc="Alarm handling">
						<ns0:Private type="Siemens-MasterId">5e1db56e-eff9-49d0-864c-173d76d31409</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="GrAlm" desc="Group alarm" />
						<ns0:DOI name="GrWrn" desc="Group warning" />
						<ns0:DOI name="GrInd" desc="Group indication" />
						<ns0:DOI name="GrIndIn" desc="&gt;Group indication" />
						<ns0:DOI name="GrWrnIn" desc="&gt;Group Warning" />
						<ns0:DOI name="GrAlmIn" desc="&gt;Group Alarm" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LTIM" inst="0" lnType="SIPROTEC5_1007" desc="Time managem.">
						<ns0:Private type="Siemens-MasterId">7c98a25f-02a2-4e6c-82cd-d49741180fad</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="TmDT" desc="Daylight saving time" />
						<ns0:DOI name="TmOfsTmm" desc="Time zone offset to UTC">
							<ns0:DAI name="setVal">
								<ns0:Val>0</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="minVal">
								<ns0:Val>-720</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>840</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="stepSize">
								<ns0:Val>15</ns0:Val>
							</ns0:DAI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>min</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="TmUseDT" desc="Switch daylight sav. time">
							<ns0:DAI name="setVal">
								<ns0:Val>true</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="TmChgDT" desc="Start of daylight sav. time">
							<ns0:SDI name="setCal">
								<ns0:DAI name="occ">
									<ns0:Val>0</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="occType">
									<ns0:Val>WeekDay</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="occPer">
									<ns0:Val>Year</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="weekDay">
									<ns0:Val>Sunday</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="month">
									<ns0:Val>March</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="day">
									<ns0:Val>0</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="hr">
									<ns0:Val>01</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="mn">
									<ns0:Val>00</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="TmChgST" desc="End of daylight sav. time">
							<ns0:SDI name="setCal">
								<ns0:DAI name="occ">
									<ns0:Val>0</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="occType">
									<ns0:Val>WeekDay</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="occPer">
									<ns0:Val>Year</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="weekDay">
									<ns0:Val>Sunday</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="month">
									<ns0:Val>October</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="day">
									<ns0:Val>0</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="hr">
									<ns0:Val>02</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="mn">
									<ns0:Val>00</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="ClkSetMan" desc="Clock set manually" />
						<ns0:DOI name="TmOfsDT" desc="Offset daylight sav. time">
							<ns0:SDI name="setMag">
								<ns0:DAI name="i">
									<ns0:Val>60</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>min</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="i">
									<ns0:Val>0</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="i">
									<ns0:Val>120</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="i">
									<ns0:Val>15</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="DateFormat" desc="Date format">
							<ns0:DAI name="setVal">
								<ns0:Val>DD.MM.YYYY</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LTMS" inst="0" lnType="SIPROTEC5_1008" desc="Time sync.">
						<ns0:Private type="Siemens-MasterId">dfefca12-43a0-487a-8ab8-b91da3c9003a</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="TmSrc" desc="Current time source" />
						<ns0:DOI name="TmSrcTyp" desc="Type of clock source" />
						<ns0:DOI name="TmChSt1" desc="Status time source 1" />
						<ns0:DOI name="TmChSt2" desc="Status time source 2" />
						<ns0:DOI name="TmSynErr" desc="Time sync. error" />
						<ns0:DOI name="LeapSecond" desc="Leap second" />
						<ns0:DOI name="Sync" desc="High accuracy" />
						<ns0:DOI name="FltTmSyn" desc="Fault indication after">
							<ns0:SDI name="setMag">
								<ns0:DAI name="i">
									<ns0:Val>600</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>s</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="i">
									<ns0:Val>0</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="i">
									<ns0:Val>3600</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="i">
									<ns0:Val>1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="TmSrc1Std" desc="Time source 1">
							<ns0:DAI name="setVal">
								<ns0:Val>SNTP</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="TmSrc1Port" desc="Time source 1 port">
							<ns0:DAI name="setVal">
								<ns0:Val>PortF</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="TmSrc1Ch" desc="Time source 1 channel">
							<ns0:DAI name="setVal">
								<ns0:Val>Ch1</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="TmSrc2Std" desc="Time source 2">
							<ns0:DAI name="setVal">
								<ns0:Val>none</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="TmSrc2Port" desc="Time source 2 port">
							<ns0:DAI name="setVal">
								<ns0:Val>NotUsed</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="TmSrc2Ch" desc="Time source 2 channel">
							<ns0:DAI name="setVal">
								<ns0:Val>NotUsed</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="TmZnTmSrc1" desc="Time zone time source 1">
							<ns0:DAI name="setVal">
								<ns0:Val>local</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="TmZnTmSrc2" desc="Time zone time source 2">
							<ns0:DAI name="setVal">
								<ns0:Val>local</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Service track.">
						<ns0:Private type="Siemens-MasterId">594191c3-be3c-442d-94bb-941ab1e5becf</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="GenTrk" desc="Common Tracking" />
						<ns0:DOI name="SgcbTrk" desc="Settings grps. access" />
					</ns0:LN>
					<ns0:LN prefix="RSLED" lnClass="GAPC" inst="0" lnType="SIPROTEC5_1009" desc="LED not in FG">
						<ns0:Private type="Siemens-MasterId">d7cae404-3659-4b2e-9aea-a013e2cf8586</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ResetIn" desc="&gt;LED reset" />
						<ns0:DOI name="LedTstOut" desc="LED have been reset" />
						<ns0:DOI name="ResetCtl" desc="Reset LEDs" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="USER" inst="1" lnType="SIPROTEC5_LNType_USER_Universal" desc="Lockout">
						<ns0:Private type="Siemens-MasterId">161f3c58-3f52-45ff-bc9b-a34aee2d7c94</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="lnNs">
								<ns0:Val>Siprotec5/user-defined</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Lockout" desc="Lockout" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="USER" inst="2" lnType="SIPROTEC5_1033" desc="Process Data">
						<ns0:Private type="Siemens-MasterId">09def48a-4402-442c-8e66-da99818507da</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2024-04-26 10:10:18</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="lnNs">
								<ns0:Val>Siprotec5/user-defined</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SF6Low" desc="Gas Pressure SF6 Low" />
						<ns0:DOI name="TCSFail" desc="TCS Failure Trip" />
						<ns0:DOI name="J03RelayFail" desc="J03 Critical Relay Failure" />
						<ns0:DOI name="TestPlugIn" desc="Test Plug Inserted" />
						<ns0:DOI name="CBMtrMCBTrp" desc="CB Motor Supply MCB Tripped" />
						<ns0:DOI name="J03RlyMCBTrp" desc="J03 Prot. Relay MCB Tripped" />
						<ns0:DOI name="SlctrSwLocal" desc="Selector Switch Local" />
						<ns0:DOI name="SlctrSwRmt" desc="Selector Switch Remote" />
						<ns0:DOI name="SpringChrgd" desc="Spring Charged" />
						<ns0:DOI name="LockoutReset" desc="Lockout Reset from SCADA" />
						<ns0:DOI name="LowArcActive" desc="Low Arc Setting Active" />
						<ns0:DOI name="ACCirMCBTrp" desc="AC Circuit MCB Tripped" />
						<ns0:DOI name="LclOpenCmd" desc="Local CB Open Cmd" />
						<ns0:DOI name="LclCloseCmd" desc="Local CB Close Cmd" />
						<ns0:DOI name="CntrlMCBTrp" desc="Control Supply MCB OK" />
					</ns0:LN>
					<ns0:LN lnClass="USER" inst="3" lnType="SIPROTEC5_1130" desc="GOOSE Cable Arc" prefix="">
						<ns0:Private type="Siemens-MasterId">1d4ec780-ba12-4709-b9a5-58824abc653d</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-03-17 15:21:26</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="lnNs">
								<ns0:Val>Siprotec5/user-defined</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="GPS1GCB1Arc" desc="GPS01 GCB01 Cable Arc Det">
							<ns0:DAI name="dataNs">
								<ns0:Val>SIPROTEC5/userdefined</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:Inputs>
							<ns0:ExtRef desc="GPS01 GCB01 Cable Arc Det" intAddr="GPS1GCB1Arc;/Ind/stVal" serviceType="GOOSE" iedName="GPS01GCB01" ldInst="VI3p1_ArcProtection1" lnClass="SARC" lnInst="2" doName="Op" daName="general" srcLDInst="VI3p1_ArcProtection1" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ns0:ExtRef desc="GPS01 GCB01 Cable Arc Det" intAddr="GPS1GCB1Arc;/Ind/q" serviceType="GOOSE" iedName="GPS01GCB01" ldInst="VI3p1_ArcProtection1" lnClass="SARC" lnInst="2" doName="Op" daName="q" srcLDInst="VI3p1_ArcProtection1" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ns0:ExtRef desc="GPS01 GCB01 Cable Arc Det" intAddr="GPS1GCB1Arc;/Ind/t" serviceType="GOOSE" />
						</ns0:Inputs>
					</ns0:LN>
					<ns0:LN lnClass="USER" inst="4" lnType="SIPROTEC5_1113" desc="GOOSE 50BF" prefix="">
						<ns0:Private type="Siemens-MasterId">3b647a4c-44db-42d8-935d-29bdccc8818f</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-09-07 13:09:18</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="lnNs">
								<ns0:Val>Siprotec5/user-defined</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="MCB0150BF" desc="MCB01 50BF Trip">
							<ns0:DAI name="dataNs">
								<ns0:Val>SIPROTEC5/userdefined</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="FCB0250BF" desc="FCB02 50BF Trip">
							<ns0:DAI name="dataNs">
								<ns0:Val>SIPROTEC5/userdefined</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:Inputs>
							<ns0:ExtRef desc="MCB01 50BF Trip" intAddr="MCB0150BF;/Ind/stVal" serviceType="GOOSE" iedName="GPS01GPC01UPM01MCB01" ldInst="CB1" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ns0:ExtRef desc="MCB01 50BF Trip" intAddr="MCB0150BF;/Ind/q" serviceType="GOOSE" iedName="GPS01GPC01UPM01MCB01" ldInst="CB1" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ns0:ExtRef desc="MCB01 50BF Trip" intAddr="MCB0150BF;/Ind/t" serviceType="GOOSE" />
							<ns0:ExtRef desc="FCB02 50BF Trip" intAddr="FCB0250BF;/Ind/stVal" serviceType="GOOSE" iedName="GPS01GPC01UPM01FCB02" ldInst="CB1" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ns0:ExtRef desc="FCB02 50BF Trip" intAddr="FCB0250BF;/Ind/q" serviceType="GOOSE" iedName="GPS01GPC01UPM01FCB02" ldInst="CB1" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ns0:ExtRef desc="FCB02 50BF Trip" intAddr="FCB0250BF;/Ind/t" serviceType="GOOSE" />
						</ns0:Inputs>
					</ns0:LN>
					<ns0:LN lnClass="USER" inst="5" lnType="SIPROTEC5_LNType_USER_Universal_4" desc="GOOSE Interlocking" prefix="">
						<ns0:Private type="Siemens-MasterId">ac2526a7-c775-41c5-9d23-ef9a43c65457</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-09-07 14:27:44</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="lnNs">
								<ns0:Val>Siprotec5/user-defined</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="FCB02Q0" desc="FCB02 Q0">
							<ns0:DAI name="dataNs">
								<ns0:Val>SIPROTEC5/userdefined</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlockClose" desc="Block Close" />
						<ns0:Inputs>
							<ns0:ExtRef desc="FCB02 Q0" intAddr="FCB02Q0;/DPCSO/stVal" serviceType="GOOSE" iedName="GPS01GPC01UPM01FCB02" ldInst="CB1" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ns0:ExtRef desc="FCB02 Q0" intAddr="FCB02Q0;/DPCSO/q" serviceType="GOOSE" iedName="GPS01GPC01UPM01FCB02" ldInst="CB1" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ns0:ExtRef desc="FCB02 Q0" intAddr="FCB02Q0;/DPCSO/t" serviceType="GOOSE" />
						</ns0:Inputs>
					</ns0:LN>
					<ns0:LN lnClass="USER" inst="6" lnType="SIPROTEC5_1207" desc="GOOSE GPC Intertrip" prefix="">
						<ns0:Private type="Siemens-MasterId">15fd099c-3f50-4de6-b156-4f2b13594976</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-10-02 14:49:04</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="lnNs">
								<ns0:Val>Siprotec5/user-defined</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="GPCIntrtrip" desc="GPC Intertrip" />
					</ns0:LN>
					<ns0:LN lnClass="USER" inst="7" lnType="SIPROTEC5_1135" desc="E-house Signal" prefix="">
						<ns0:Private type="Siemens-MasterId">e5ea4d08-522a-4bb8-80d9-99cba5fae176</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2024-04-23 13:03:56</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="lnNs">
								<ns0:Val>Siprotec5/user-defined</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="EHHiTempA" desc="E-house High Temp. Alarm" />
					</ns0:LN>
					<ns0:LN lnClass="USER" inst="8" lnType="SIPROTEC5_1201" desc="Network Error" prefix="">
						<ns0:Private type="Siemens-MasterId">263b1e49-cd97-47d8-9863-c6008b8e8ddf</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2025-04-30 07:08:40</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="lnNs">
								<ns0:Val>Siprotec5/user-defined</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="NtwrkHWErr" desc="Network Hardware Error" />
						<ns0:DOI name="NtwrkComErr" desc="Network GOOSE Error" />
					</ns0:LN>
				</ns0:LDevice>
				<ns0:LDevice desc="Binary IO" inst="BinIO">
					<ns0:Private type="Siemens-MasterId">0bc0216a-cd1c-4e68-a038-160b6375b8cd</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="BinIO/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">2b3091fe-1c04-449f-a47d-169701cb197f</ns0:Private>
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@Application</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
				</ns0:LDevice>
				<ns0:LDevice desc="Binary IO_BI" inst="BinIO_BinaryInputs">
					<ns0:Private type="Siemens-MasterId">0afaecc5-bd70-42f1-b1f2-98261f56414f</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="BinIO_BinaryInputs/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">aca9060e-061a-4ac8-8be4-d47eb8d156a9</ns0:Private>
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@BinIO</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
					<ns0:LN prefix="" lnClass="LPDI" inst="1" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.1">
						<ns0:Private type="Siemens-MasterId">faa6128c-5a79-4e8c-ba95-99f2fa3b73d1</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="2" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.2">
						<ns0:Private type="Siemens-MasterId">174064cc-a9af-4255-8034-fce8684f061e</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="3" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.3">
						<ns0:Private type="Siemens-MasterId">119d36d0-4853-4265-8de4-8a01f7caa303</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="4" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.4">
						<ns0:Private type="Siemens-MasterId">5c57dd57-83c8-43f3-8282-3f4bc7ae63f7</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="5" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.5">
						<ns0:Private type="Siemens-MasterId">23dc4baf-3e25-45cb-9a32-355243ebe712</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="6" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.6">
						<ns0:Private type="Siemens-MasterId">1f96cd12-6966-4ee9-b6b6-84cd78a6c69c</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="7" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.7">
						<ns0:Private type="Siemens-MasterId">781d670d-812c-4992-8844-ce36d7c94364</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="8" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.8">
						<ns0:Private type="Siemens-MasterId">a9fd2a5f-6ff2-46ad-9473-8df09966ae6b</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="9" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  2.1">
						<ns0:Private type="Siemens-MasterId">861f3457-4649-4beb-89d2-661cbc088814</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="10" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  2.2">
						<ns0:Private type="Siemens-MasterId">45ac81e2-41e9-468b-aa47-d0efe5867e87</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="11" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  2.3">
						<ns0:Private type="Siemens-MasterId">4d23b15f-b5d6-4996-9269-4df42397ca2c</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="12" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.1">
						<ns0:Private type="Siemens-MasterId">2ccdf2fe-894f-48be-baa7-640f7dcfc7be</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="13" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.2">
						<ns0:Private type="Siemens-MasterId">e7d56e95-a411-4a63-b5ca-7873dc4e65cf</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="14" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.3">
						<ns0:Private type="Siemens-MasterId">0f2a3a93-c5f0-4eb1-9baa-9be35e4215ec</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="15" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.4">
						<ns0:Private type="Siemens-MasterId">2c804902-9186-4a95-adea-c1cd9b45b2a3</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="16" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.5">
						<ns0:Private type="Siemens-MasterId">08c683a3-2cda-4c79-98da-b8c8082da932</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="17" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.6">
						<ns0:Private type="Siemens-MasterId">71349c01-097b-499a-a19e-99163a9192e0</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="18" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.7">
						<ns0:Private type="Siemens-MasterId">44a50a6b-fd40-4eff-9bb5-ae4c799fd488</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="19" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.8">
						<ns0:Private type="Siemens-MasterId">f712292b-572f-404b-90e0-9d35a9089877</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="20" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.9">
						<ns0:Private type="Siemens-MasterId">377f5bc5-cfc1-47bd-aa43-4fc4885ba3df</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="21" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.10">
						<ns0:Private type="Siemens-MasterId">12152c29-6ac9-44e2-9195-7139a9cdb6c9</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="22" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.11">
						<ns0:Private type="Siemens-MasterId">92315fd1-bca3-484b-8b02-67d649a6b6e9</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="23" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.12">
						<ns0:Private type="Siemens-MasterId">4bd72906-f9b9-46aa-bffc-7998c4bcb27d</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="24" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.13">
						<ns0:Private type="Siemens-MasterId">f92990d3-81d0-4533-9ef2-8396d38f14cd</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="25" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.14">
						<ns0:Private type="Siemens-MasterId">21d8feb6-df93-43a5-8a07-01223d87e2c3</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="26" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.15">
						<ns0:Private type="Siemens-MasterId">4af4bb28-85f4-467c-b9bd-6f6fcaa09333</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="27" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.16">
						<ns0:Private type="Siemens-MasterId">16607e26-7cfd-4784-b389-fdf4b612adb7</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="28" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.17">
						<ns0:Private type="Siemens-MasterId">9639565b-8cc9-430a-b691-ed304918f106</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="29" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.18">
						<ns0:Private type="Siemens-MasterId">1c3dc100-f63d-4bcd-95b2-115d1c334fb6</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="30" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.19">
						<ns0:Private type="Siemens-MasterId">29a10b9a-42ec-4e9d-b417-55c9fd683c71</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="31" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.20">
						<ns0:Private type="Siemens-MasterId">d592cd57-102b-4c86-aa26-43a541af3f7d</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="32" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.21">
						<ns0:Private type="Siemens-MasterId">0f49fe63-d79a-48a5-832b-070dac632525</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="33" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.22">
						<ns0:Private type="Siemens-MasterId">a53a47c2-2a20-4c2d-8c9d-d723f55c7763</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="34" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.23">
						<ns0:Private type="Siemens-MasterId">3712fb0a-6daa-4157-987b-bce5bb8135b3</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDI" inst="35" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.24">
						<ns0:Private type="Siemens-MasterId">0e089303-eef5-4fa8-95a9-0fed8e34e810</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="In" desc="Digital input" />
					</ns0:LN>
				</ns0:LDevice>
				<ns0:LDevice desc="Binary IO_BO" inst="BinIO_BinaryOutputs">
					<ns0:Private type="Siemens-MasterId">80ba60a7-d4a4-4dce-bc37-8e71a429fc8d</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="BinIO_BinaryOutputs/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">8d8c3fe2-daf0-4bf8-bcf8-79d8b9bbea00</ns0:Private>
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@BinIO</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
					<ns0:LN prefix="" lnClass="LPDO" inst="1" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.1">
						<ns0:Private type="Siemens-MasterId">822c2d08-cf68-46e3-8c76-71d4e18f0d64</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="2" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.2">
						<ns0:Private type="Siemens-MasterId">13dbc296-a769-4bb3-9b8f-614887fb3b9c</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="3" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.3">
						<ns0:Private type="Siemens-MasterId">71acbc46-cd87-4058-a682-4268aae82a3e</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="4" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.4">
						<ns0:Private type="Siemens-MasterId">9a7e5c41-dfdd-44a6-b060-160a5eb52a38</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="5" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.5">
						<ns0:Private type="Siemens-MasterId">0e41926f-d9da-43ab-9a60-b041a238664b</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="6" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.6">
						<ns0:Private type="Siemens-MasterId">98065bc4-0111-4ccf-97bb-fb09dd232ba7</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="7" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  2.1">
						<ns0:Private type="Siemens-MasterId">e7b422ff-3627-4562-bdaa-abf7eff2f914</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="8" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  2.2">
						<ns0:Private type="Siemens-MasterId">692ebae9-dc72-4d24-aeba-ada562a1e411</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="9" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.1">
						<ns0:Private type="Siemens-MasterId">c5b186ec-13b7-413a-9008-2c10d86f3dc8</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="10" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.2">
						<ns0:Private type="Siemens-MasterId">8d319a39-6741-46ad-bacb-ad3b479ebf06</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="11" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.3">
						<ns0:Private type="Siemens-MasterId">f3e560fb-b204-4651-bc60-1f0fa1d19fca</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="12" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.4">
						<ns0:Private type="Siemens-MasterId">ada0aa74-b8cb-403d-8d7a-aa640f84d94e</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="13" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.5">
						<ns0:Private type="Siemens-MasterId">f4acc305-4fc3-45b8-82fb-12f879c1fc05</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="14" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.6">
						<ns0:Private type="Siemens-MasterId">dca4cf4b-d165-4c0b-8ead-1ae8199fb801</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="15" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.7">
						<ns0:Private type="Siemens-MasterId">551d99bf-b70a-4fba-acb3-7cba5b1d204f</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="16" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.8">
						<ns0:Private type="Siemens-MasterId">349af9ce-64c2-4440-8110-a07e7c5379fb</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="17" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.9">
						<ns0:Private type="Siemens-MasterId">4edf3760-a8da-486c-bf7c-d04806117815</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="18" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.10">
						<ns0:Private type="Siemens-MasterId">88411c0b-0ee8-4091-8b64-39fbab2ebebe</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="19" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.11">
						<ns0:Private type="Siemens-MasterId">bad9c6ed-cb8e-4f9a-a10d-bc78feb55cd0</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="20" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.12">
						<ns0:Private type="Siemens-MasterId">745a8328-afaa-460e-be55-f98e740ea5ce</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="21" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.13">
						<ns0:Private type="Siemens-MasterId">18f74d00-37af-4bed-986b-890211b96cdd</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="22" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.14">
						<ns0:Private type="Siemens-MasterId">a76aebdf-4ba7-4e99-a931-3bc8cf11d674</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="23" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.15">
						<ns0:Private type="Siemens-MasterId">bb671b66-3685-4dd6-8af1-98d5ca9fae07</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="24" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.16">
						<ns0:Private type="Siemens-MasterId">794f98fb-4dd9-4c82-b078-95924e17ea07</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="25" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.17">
						<ns0:Private type="Siemens-MasterId">bbdcf727-f07c-453a-8ad6-2ab1681f56bf</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="26" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.18">
						<ns0:Private type="Siemens-MasterId">389fb23b-a55a-407d-bb73-f336065e05ca</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="27" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.19">
						<ns0:Private type="Siemens-MasterId">e15f3c2a-6e50-4ae6-bd0d-c0ec649f0c82</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="28" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.20">
						<ns0:Private type="Siemens-MasterId">8f94e4a8-0e9f-4b60-a12d-188822287aa4</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="29" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.21">
						<ns0:Private type="Siemens-MasterId">60f39d40-ecf2-4529-8a9d-4ea4aee80a73</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="30" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.22">
						<ns0:Private type="Siemens-MasterId">52aa951f-40ce-46cd-b300-c905a1734127</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="31" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.23">
						<ns0:Private type="Siemens-MasterId">c6ac29e8-139c-4679-89d1-40b7f92a9c90</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LPDO" inst="32" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.24">
						<ns0:Private type="Siemens-MasterId">7313dfbf-29a9-489c-a49b-e59ca9408e8c</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OutSPS" desc="Digital output" />
					</ns0:LN>
				</ns0:LDevice>
				<ns0:LDevice desc="Q0 Circuit breaker" inst="CB1">
					<ns0:Private type="Siemens-MasterId">ac398964-ca75-411a-861a-59f06287c381</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="CB1/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">206455cb-66eb-47ba-bb67-dbc22b37ae12</ns0:Private>
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@Application</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
					<ns0:LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General">
						<ns0:Private type="Siemens-MasterId">548e3032-1602-4f69-9b9e-7f1900e142b6</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ARtgObj" desc="Rated normal current">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>200</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>0.2</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>100000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="VRtgObj" desc="Rated voltage">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>20.8</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>V</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="multiplier">
									<ns0:Val>k</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>0.2</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>1200</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="PoleOpenA" desc="Current thresh. CB open">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>100</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>6</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>2000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="OpModeRBRF" desc="Op. mode BFP">
							<ns0:DAI name="setVal">
								<ns0:Val>unbalancing</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_1010" desc="Trip logic">
						<ns0:Private type="Siemens-MasterId">1a6b425a-5e6a-4823-a609-8263270c4e7c</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Tr" desc="Trip indication" />
						<ns0:DOI name="Op" desc="Operate" />
						<ns0:DOI name="Str" desc="Pickup" />
						<ns0:DOI name="TrpBbpDiff" desc="Trip ind.:Busbar diff.prt." />
						<ns0:DOI name="TrpBbpBFP" desc="Trip ind.:Busbar BFP" />
						<ns0:DOI name="TrpBbpExt" desc="Trip ind.:Busbar ext.trip" />
						<ns0:DOI name="ResetTrip" desc="Reset of trip command">
							<ns0:DAI name="setVal">
								<ns0:Val>accelarated</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_1011" desc="Circuit break.">
						<ns0:Private type="Siemens-MasterId">dd6533c4-b9cd-4748-ac14-142ccedc1110</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Loc" desc="Switching auth. local" />
						<ns0:DOI name="EEHealth" desc="External health" />
						<ns0:DOI name="OpCnt" desc="Op.ct." />
						<ns0:DOI name="Pos" desc="Position">
							<ns0:SDI name="pulseConfig">
								<ns0:DAI name="cmdQual">
									<ns0:Val>pulse</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="onDur">
									<ns0:Val>100</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="offDur">
									<ns0:Val>0</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="numPls">
									<ns0:Val>1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="BlkOpn" desc="Block opening" />
						<ns0:DOI name="BlkCls" desc="Block closing" />
						<ns0:DOI name="SumSwARs" desc="ΣI Brk.">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:DAI name="pulsQty">
								<ns0:Val>0.001</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SetOpCnt" desc="Set operation counter">
							<ns0:DAI name="maxVal">
								<ns0:Val>999999999</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SetSwASumA" desc="Set break.cur.sum phA">
							<ns0:SDI name="SBOw">
								<ns0:SDI name="ctlVal">
									<ns0:DAI name="f" />
								</ns0:SDI>
							</ns0:SDI>
							<ns0:SDI name="Oper">
								<ns0:SDI name="ctlVal">
									<ns0:DAI name="f" />
								</ns0:SDI>
							</ns0:SDI>
							<ns0:SDI name="Cancel">
								<ns0:SDI name="ctlVal">
									<ns0:DAI name="f" />
								</ns0:SDI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="SetSwASumB" desc="Set break.cur.sum phB">
							<ns0:SDI name="SBOw">
								<ns0:SDI name="ctlVal">
									<ns0:DAI name="f" />
								</ns0:SDI>
							</ns0:SDI>
							<ns0:SDI name="Oper">
								<ns0:SDI name="ctlVal">
									<ns0:DAI name="f" />
								</ns0:SDI>
							</ns0:SDI>
							<ns0:SDI name="Cancel">
								<ns0:SDI name="ctlVal">
									<ns0:DAI name="f" />
								</ns0:SDI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="SetSwASumC" desc="Set break.cur.sum phC">
							<ns0:SDI name="SBOw">
								<ns0:SDI name="ctlVal">
									<ns0:DAI name="f" />
								</ns0:SDI>
							</ns0:SDI>
							<ns0:SDI name="Oper">
								<ns0:SDI name="ctlVal">
									<ns0:DAI name="f" />
								</ns0:SDI>
							</ns0:SDI>
							<ns0:SDI name="Cancel">
								<ns0:SDI name="ctlVal">
									<ns0:DAI name="f" />
								</ns0:SDI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="SetOpnHrs" desc="Set CB open hours">
							<ns0:DAI name="maxVal">
								<ns0:Val>9999999</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SetOpHrs" desc="Set operating hours">
							<ns0:DAI name="maxVal">
								<ns0:Val>9999999</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="AqBlk" desc="&gt;Acquisition blocking" />
						<ns0:DOI name="Rdy" desc="&gt;Ready" />
						<ns0:DOI name="RsSwStat" desc="&gt;Reset switch statist." />
						<ns0:DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst" />
						<ns0:DOI name="TripRelViaBi" desc="&gt;Trip release BBP" />
						<ns0:DOI name="OpCBToStr" desc="&gt;Manual start HSBT" />
						<ns0:DOI name="TripOpnCmd" desc="Trip/open cmd." />
						<ns0:DOI name="ClsCmd" desc="Close command" />
						<ns0:DOI name="CmdActv" desc="Command active" />
						<ns0:DOI name="AlmSupp" desc="Alarm suppression" />
						<ns0:DOI name="DefTr" desc="Definitive trip" />
						<ns0:DOI name="SumSwARsA" desc="ΣIA Brk.">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:DAI name="pulsQty">
								<ns0:Val>0.001</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SumSwARsB" desc="ΣIB Brk.">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:DAI name="pulsQty">
								<ns0:Val>0.001</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SumSwARsC" desc="ΣIC Brk.">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:DAI name="pulsQty">
								<ns0:Val>0.001</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SwAphsA" desc="Break.-current phs A">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="SwAphsB" desc="Break.-current phs B">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="SwAphsC" desc="Break.-current phs C">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="SwANeut" desc="Break. current 3I0/IN">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="SwVphsA" desc="Break. voltage phs A">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>V</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="multiplier">
									<ns0:Val>k</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="SwVphsB" desc="Break. voltage phs B">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>V</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="multiplier">
									<ns0:Val>k</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="SwVphsC" desc="Break. voltage phs C">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>V</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="multiplier">
									<ns0:Val>k</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="CBOpnHrs" desc="CB open hours">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>h</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="OpHrs" desc="Operating hours">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>h</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="AnnBrkVal" desc="Indicat. of breaking values">
							<ns0:DAI name="setVal">
								<ns0:Val>always</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BbpBlockDO" desc="BBP trip relays blocked" />
						<ns0:DOI name="NoTrpRelBi" desc="no release of trip cmd" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="GAPC" inst="2" lnType="SIPROTEC5_1012" desc="Manual close">
						<ns0:Private type="Siemens-MasterId">4cb25711-89f2-45c4-834c-3a58f740cf3d</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Blk" desc="&gt;Block manual close" />
						<ns0:DOI name="Input" desc="&gt;Input" />
						<ns0:DOI name="Detected" desc="Detected" />
						<ns0:DOI name="ActionTmms" desc="Action time">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">300</ns0:Val>
								<ns0:Val sGroup="2">300</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="minVal">
								<ns0:Val>10</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>60000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="CbOpDrpDel" desc="CB open dropout delay">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">0</ns0:Val>
								<ns0:Val sGroup="2">0</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>60000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1009" desc="Reset LED Group">
						<ns0:Private type="Siemens-MasterId">b87c3521-5a1f-4428-ab04-03782762baa5</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ResetIn" desc="&gt;LED reset" />
						<ns0:DOI name="LedTstOut" desc="LED have been reset" />
						<ns0:DOI name="ResetCtl" desc="Reset LEDs" />
					</ns0:LN>
					<ns0:LN prefix="TSCB_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1013" desc="HSBT interface">
						<ns0:Private type="Siemens-MasterId">f4dc8171-5e81-46a0-babd-863483ca6eaa</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ClsTmms" desc="CB make time">
							<ns0:DAI name="setVal">
								<ns0:Val>60</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="minVal">
								<ns0:Val>20</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>150</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="VAdpFact" desc="Vsync ratio (transform.)">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>100</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.001</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="AdpAngDeg" desc="Angle adjust. (transform.)">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>deg</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>-179</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>180</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_1014" desc="Control">
						<ns0:Private type="Siemens-MasterId">e7420ae1-ab0f-40ae-a978-b6938871ca29</ns0:Private>
						<ns0:Private type="Siemens-LN-Dependency" />
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Loc" desc="Switching auth. local" />
						<ns0:DOI name="Pos" desc="Cmd. with feedback">
							<ns0:DAI name="ctlModel">
								<ns0:Val>sbo-with-enhanced-security</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="sboTimeout">
								<ns0:Val>30000</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="operTimeout">
								<ns0:Val>1000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="LocKey" desc="Sw.author. key switch" />
						<ns0:DOI name="LocSta" desc="Switching auth. station">
							<ns0:DAI name="ctlModel">
								<ns0:Val>status-only</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SwAuthChk" desc="Check switching authority">
							<ns0:DAI name="setVal">
								<ns0:Val>yes</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="NomEqActl" desc="Check if pos. is reached">
							<ns0:DAI name="setVal">
								<ns0:Val>yes</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="DblActBlk" desc="Check double activat. blk.">
							<ns0:DAI name="setVal">
								<ns0:Val>yes</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlkByProt" desc="Check blk. by protection">
							<ns0:DAI name="setVal">
								<ns0:Val>yes</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
							<ns0:DAI name="setVal">
								<ns0:Val>false</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="EnaAuthID" desc="Specific sw. authorities">
							<ns0:DAI name="setVal">
								<ns0:Val>true</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
							<ns0:DAI name="setVal">
								<ns0:Val>station/remote</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="NumAuthID" desc="Num. of specific sw.auth.">
							<ns0:DAI name="setVal">
								<ns0:Val>2</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="minVal">
								<ns0:Val>2</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>5</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="stepSize">
								<ns0:Val>1</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="MltAuthID" desc="Multiple specific sw.auth.">
							<ns0:DAI name="setVal">
								<ns0:Val>false</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
						<ns0:DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
						<ns0:DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
						<ns0:DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
						<ns0:DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
						<ns0:DOI name="SwAuth" desc="Switching authority" />
						<ns0:DOI name="SwMod" desc="Switching mode" />
						<ns0:DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
							<ns0:DAI name="operTimeout">
								<ns0:Val>1000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
							<ns0:DAI name="operTimeout">
								<ns0:Val>1000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
							<ns0:DAI name="operTimeout">
								<ns0:Val>1000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
							<ns0:DAI name="operTimeout">
								<ns0:Val>1000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
							<ns0:DAI name="operTimeout">
								<ns0:Val>1000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_1015" desc="Interlocking">
						<ns0:Private type="Siemens-MasterId">f74d9c92-63b2-47d6-bdf3-577412e36133</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="EnaOpn" desc="&gt;Enable opening" />
						<ns0:DOI name="EnaCls" desc="&gt;Enable closing" />
						<ns0:DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)" />
						<ns0:DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)" />
					</ns0:LN>
					<ns0:LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_CBT_3pol" desc="CB test">
						<ns0:Private type="Siemens-MasterId">f0d615d1-603f-45a7-baae-3098f9e8c4d2</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="StrTst3p" desc="3-pole open-close">
							<ns0:DAI name="operTimeout">
								<ns0:Val>5300</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="TstExec" desc="Test execution" />
						<ns0:DOI name="TstTr" desc="Trip command issued" />
						<ns0:DOI name="TstCls" desc="Close command issued" />
						<ns0:DOI name="TstCnc" desc="Test canceled" />
					</ns0:LN>
					<ns0:LN prefix="BI1_" lnClass="ZAXN" inst="1" lnType="SIPROTEC5_1016" desc="74TC sup.1BI 1">
						<ns0:Private type="Siemens-MasterId">c0e6e7cc-ae41-497b-821e-c1a4674a31d1</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Blk" desc="&gt;Block function" />
						<ns0:DOI name="TripRelay" desc="&gt;Trip relay" />
						<ns0:DOI name="Inactive" desc="Inactive" />
						<ns0:DOI name="Failure" desc="Trip-circuit failure" />
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">On</ns0:Val>
								<ns0:Val sGroup="2">On</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="AlmDlTmms" desc="Alarm delay">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">2000</ns0:Val>
								<ns0:Val sGroup="2">2000</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="minVal">
								<ns0:Val>500</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>600000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="CfgErr" desc="Input sig. not routed" />
					</ns0:LN>
					<ns0:LN lnClass="RBRF" inst="1" lnType="SIPROTEC5_LNType_RBRF_Adv_3pol" desc="50BF Ad.CBF 1" prefix="">
						<ns0:Private type="Siemens-MasterId">ce84fbd1-477d-4c0c-9583-d983b0073733</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-09-07 08:53:50</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Str" desc="Pickup" />
						<ns0:DOI name="OpEx" desc="Trip T2" />
						<ns0:DOI name="OpIn" desc="Retrip T1" />
						<ns0:DOI name="TPTrTmms" desc="Delay T1 for 3-pole retrip">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">50</ns0:Val>
								<ns0:Val sGroup="2">50</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>60000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Blk" desc="&gt;Block function" />
						<ns0:DOI name="ThreshEF" desc="&gt;Threshold sensitive" />
						<ns0:DOI name="Initiation" desc="&gt;Start" />
						<ns0:DOI name="BFRelease" desc="&gt;Release" />
						<ns0:DOI name="CBFaulty" desc="&gt;CB defect" />
						<ns0:DOI name="Inactive" desc="Inactive" />
						<ns0:DOI name="Initdef3p" desc="Fail. BI 'start'" />
						<ns0:DOI name="RelCBdef3p" desc="Fail. BI 'release'" />
						<ns0:DOI name="OpCBdef3p" desc="Fail. no BI release" />
						<ns0:DOI name="BFInitNR" desc="BI start routing miss." />
						<ns0:DOI name="AuxCritNR" desc="BI aux.ct. rout. miss." />
						<ns0:DOI name="ImmOp" desc="Immediate Operate" />
						<ns0:DOI name="CBFailPole" desc="CB failure pole" />
						<ns0:DOI name="DlyByInvMV" desc="Oper. del. by inv. meas." />
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">On</ns0:Val>
								<ns0:Val sGroup="2">On</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="StrValPh" desc="Threshold phase current">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">100</ns0:Val>
									<ns0:Val sGroup="2">100</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>6</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>7000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="StrValEF" desc="Threshold sensitive">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">50</ns0:Val>
									<ns0:Val sGroup="2">50</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>6</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>7000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="CBAuxCrit" desc="CB aux.cont. crit. allowed">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">No</ns0:Val>
								<ns0:Val sGroup="2">No</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="DropOut" desc="Dropout">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Actual</ns0:Val>
								<ns0:Val sGroup="2">Actual</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="StrHldIn" desc="Holding int. start signal">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">yes</ns0:Val>
								<ns0:Val sGroup="2">yes</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="StrHldExt" desc="Holding ext. start signal">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">no</ns0:Val>
								<ns0:Val sGroup="2">no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BIStart" desc="Start via binary input">
							<ns0:DAI name="setVal">
								<ns0:Val>No</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ReTripMod" desc="Retrip after T1">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">No</ns0:Val>
								<ns0:Val sGroup="2">No</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="TPFailTmms" desc="Delay T2 for 3-pole trip">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">130</ns0:Val>
								<ns0:Val sGroup="2">130</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="minVal">
								<ns0:Val>-1</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>60000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SupTimeRel" desc="Sup.time f. release signal">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">60</ns0:Val>
								<ns0:Val sGroup="2">60</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>1000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="PCheck3I0" desc="3I0 criterion">
							<ns0:DAI name="setVal">
								<ns0:Val>PlausibilityCheck</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="PCheck3I2" desc="I2 criterion">
							<ns0:DAI name="setVal">
								<ns0:Val>PlausibilityCheck</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="StrVal3I0" desc="Threshold 3I0 dir. release">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">50</ns0:Val>
									<ns0:Val sGroup="2">50</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>6</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>7000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="StrVal3I2" desc="Threshold I2 dir. release">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">50</ns0:Val>
									<ns0:Val sGroup="2">50</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>6</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>7000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="BIMoniSt" desc="Monit. time for BI &quot;&gt;Start&quot;">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">15000</ns0:Val>
								<ns0:Val sGroup="2">15000</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="minVal">
								<ns0:Val>50</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>60000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BIMoniRel" desc="Monit.tm. f.BI &quot;&gt;Release&quot;">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">15000</ns0:Val>
								<ns0:Val sGroup="2">15000</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="minVal">
								<ns0:Val>50</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>60000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="IntActDBBP" desc="CBFP interact. with dBBP">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">no</ns0:Val>
								<ns0:Val sGroup="2">no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ImmedDrop" desc="Immediate dropout">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">true</ns0:Val>
								<ns0:Val sGroup="2">true</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="LatchedBI" desc="BI start external latch">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">true</ns0:Val>
								<ns0:Val sGroup="2">true</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
				</ns0:LDevice>
				<ns0:LDevice desc="Q0 Circuit breaker_FdOMV" inst="CB1_Fundamental">
					<ns0:Private type="Siemens-MasterId">8ced5423-b618-4922-babe-81b016ec6581</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="CB1_Fundamental/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">e5f1803a-3706-46ed-8548-648e659039e0</ns0:Private>
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@CB1</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
					<ns0:LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_1019" desc="Fundam">
						<ns0:Private type="Siemens-MasterId">77e8cf3d-2382-46a0-8987-87d9e0bcece6</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="PPV" desc="Vpp">
							<ns0:SDI name="phsAB" desc="Vpp:AB">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>V</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>2000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="phsBC" desc="Vpp:BC">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>V</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>2000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="phsCA" desc="Vpp:CA">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>V</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>2000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="PhV" desc="Vph">
							<ns0:SDI name="phsA" desc="Vph:A">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>V</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>2000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="phsB" desc="Vph:B">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>V</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>2000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="phsC" desc="Vph:C">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>V</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>2000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="res" desc="Vph:res">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>V</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>20000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="A" desc="Iph">
							<ns0:SDI name="phsA" desc="Iph:A">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>A</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="phsB" desc="Iph:B">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>A</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="phsC" desc="Iph:C">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>A</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="res" desc="Iph:res">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>A</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>100000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="ClcMth" desc="Calculation method">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">RMS_FUNDAMENTAL</ns0:Val>
								<ns0:Val sGroup="2">RMS_FUNDAMENTAL</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="VneutC" desc="VN">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>V</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="multiplier">
									<ns0:Val>k</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:DAI name="db">
								<ns0:Val>2000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="AneutC" desc="IN">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:DAI name="db">
								<ns0:Val>10000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
				</ns0:LDevice>
				<ns0:LDevice desc="Q1 Disconnector" inst="Ds1">
					<ns0:Private type="Siemens-MasterId">d5c78a57-be07-4c22-a041-516ecdd1bb70</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="Ds1/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">416c1297-86af-4912-aa71-2d6489000ae5</ns0:Private>
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@Application</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
					<ns0:LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_1020" desc="Disconnector">
						<ns0:Private type="Siemens-MasterId">e3962104-0f45-4e55-a325-b66f709c2629</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Loc" desc="Switching auth. local" />
						<ns0:DOI name="OpCnt" desc="Op.ct." />
						<ns0:DOI name="Pos" desc="Position" />
						<ns0:DOI name="BlkOpn" desc="Block opening" />
						<ns0:DOI name="BlkCls" desc="Block closing" />
						<ns0:DOI name="SwTyp" desc="Switching-device type" />
						<ns0:DOI name="AqBlk" desc="&gt;Acquisition blocking" />
					</ns0:LN>
				</ns0:LDevice>
				<ns0:LDevice desc="Q8 Earth Switch" inst="Ds2">
					<ns0:Private type="Siemens-MasterId">d994b366-ddae-4ece-a298-85fd23a93893</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="Ds2/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">ac45e3f4-1b51-4328-b7eb-f72cfca88e1e</ns0:Private>
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@Application</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
					<ns0:LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_1020" desc="Disconnector">
						<ns0:Private type="Siemens-MasterId">8a2e8944-09bc-4434-bfcf-cec54f755593</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Loc" desc="Switching auth. local" />
						<ns0:DOI name="OpCnt" desc="Op.ct." />
						<ns0:DOI name="Pos" desc="Position" />
						<ns0:DOI name="BlkOpn" desc="Block opening" />
						<ns0:DOI name="BlkCls" desc="Block closing" />
						<ns0:DOI name="SwTyp" desc="Switching-device type" />
						<ns0:DOI name="AqBlk" desc="&gt;Acquisition blocking" />
					</ns0:LN>
				</ns0:LDevice>
				<ns0:LDevice desc="J:Onboard Ethernet" inst="Mod1">
					<ns0:Private type="Siemens-MasterId">2a64ac79-43b5-4fe8-80d7-afca0b17f80a</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="Mod1/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">3067e2b2-5010-402d-b2e6-078f82d422ca</ns0:Private>
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@Application</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
				</ns0:LDevice>
				<ns0:LDevice desc="J:Onboard Ethernet_Chan.1" inst="Mod1_Channel1">
					<ns0:Private type="Siemens-MasterId">73c4e231-b89c-4280-b6bc-d111508fc847</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="Mod1_Channel1/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">7b08939f-7271-4729-a6ec-0dcdb3c1a7e2</ns0:Private>
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@Mod1</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
				</ns0:LDevice>
				<ns0:LDevice desc="F:ETH-BB-2FO" inst="Mod2">
					<ns0:Private type="Siemens-MasterId">e74b5a47-cb65-4d5b-b326-57d2448e7aa9</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="Mod2/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">78e78f62-8e3a-4e91-966f-86221913b0a8</ns0:Private>
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@Application</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
				</ns0:LDevice>
				<ns0:LDevice desc="F:ETH-BB-2FO_Chan.1" inst="Mod2_Channel1">
					<ns0:Private type="Siemens-MasterId">95df6706-8de6-4887-8a52-7344a9af2436</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="Mod2_Channel1/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">3abe0b70-8fd5-4750-a796-d892e7c25482</ns0:Private>
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@Mod2</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
					<ns0:LN prefix="PRP_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_PRP" desc="PRP">
						<ns0:Private type="Siemens-MasterId">befb2389-fc06-4e2b-bade-68526de89ef7</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ChLiv" desc="Channel Live" />
						<ns0:DOI name="RedChLiv" desc="Redund. Channel Live" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1">
						<ns0:Private type="Siemens-MasterId">ded2617c-d330-4427-85bf-a020c96dde1f</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 12:18:40</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ChLiv" desc="Channel Live" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_61850" desc="SNTP">
						<ns0:Private type="Siemens-MasterId">1e5d56ba-5cce-478d-9e30-3b11549ea3b1</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-12-16 14:33:33</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ChLiv" desc="Channel Live" />
					</ns0:LN>
				</ns0:LDevice>
				<ns0:LDevice desc="E:ETH-BA-2EL" inst="Mod3">
					<ns0:Private type="Siemens-MasterId">d89e5606-b7f8-4da4-afba-241d128d6c07</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="Mod3/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">8cc1f0f2-2af9-40e3-9ada-57c2f4bd851c</ns0:Private>
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@Application</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
				</ns0:LDevice>
				<ns0:LDevice desc="E:ETH-BA-2EL_Chan.1" inst="Mod3_Channel1">
					<ns0:Private type="Siemens-MasterId">c6834fdc-81a9-43c7-8bd5-d9289b2fd40e</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="Mod3_Channel1/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">ec2491fc-2559-4492-82a3-cc38cfd4aaca</ns0:Private>
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@Mod3</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
					<ns0:LN lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1" prefix="">
						<ns0:Private type="Siemens-MasterId">534a0022-b91a-4c41-bb50-e17401d05af8</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-08-31 13:34:51</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ChLiv" desc="Channel Live" />
					</ns0:LN>
					<ns0:LN lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_PRP" desc="HSR" prefix="HSR_">
						<ns0:Private type="Siemens-MasterId">61506e6c-2856-48fc-9030-9293e1ad5517</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-09-20 09:24:00</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ChLiv" desc="Channel Live" />
						<ns0:DOI name="RedChLiv" desc="Redund. Channel Live" />
					</ns0:LN>
				</ns0:LDevice>
				<ns0:LDevice desc="PowS" inst="PowS">
					<ns0:Private type="Siemens-MasterId">08c02b08-5929-4108-a0cd-3de71e50fd8a</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="PowS/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">de10c54e-b292-463f-abff-76e4a9f6a39d</ns0:Private>
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@Application</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
					<ns0:LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" desc="General">
						<ns0:Private type="Siemens-MasterId">97cc16b3-a03c-444f-ba01-de7d59159b3c</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="PhaseRev" desc="&gt;Phs-rotation reversal" />
						<ns0:DOI name="InvPhases" desc="&gt;Invert Phases" />
						<ns0:DOI name="PhsSeq" desc="Phase sequence">
							<ns0:DAI name="setVal">
								<ns0:Val>ABC</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="PhRevABC" desc="Phase sequence ABC" />
						<ns0:DOI name="PhRevACB" desc="Phase sequence ACB" />
						<ns0:DOI name="FOutOfRg" desc="Freq.out of oper.range" />
					</ns0:LN>
				</ns0:LDevice>
				<ns0:LDevice desc="PowS_MPI3p1" inst="PowS_MeasPointI3ph1">
					<ns0:Private type="Siemens-MasterId">017a5b02-22da-496e-92bd-895b0db52e98</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="PowS_MeasPointI3ph1/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">bebb27d3-75f1-4d89-908b-75950b914516</ns0:Private>
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@PowS</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
					<ns0:LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" desc="CT 3-phase">
						<ns0:Private type="Siemens-MasterId">8ea44a58-4e2a-42ae-b309-27883060bf0b</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="CtrlIn" desc="Disconnection" />
						<ns0:DOI name="DisSet" desc="&gt;Disconnection on" />
						<ns0:DOI name="DisReset" desc="&gt;Disconnection off" />
						<ns0:DOI name="InvPhABCur" desc="Phases AB inverted" />
						<ns0:DOI name="InvPhBCCur" desc="Phases BC inverted" />
						<ns0:DOI name="InvPhACCur" desc="Phases AC inverted" />
						<ns0:DOI name="StateBi" desc="Disconnection via BI" />
						<ns0:DOI name="StateCmd" desc="Disconnect. via control" />
						<ns0:DOI name="InvertedPh" desc="Inverted phases">
							<ns0:DAI name="setVal">
								<ns0:Val>None</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="CTConnect" desc="CT connection">
							<ns0:DAI name="setVal">
								<ns0:Val>3-phase + IN</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
							<ns0:DAI name="setVal">
								<ns0:Val>no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="CtInvPol" desc="Invert current polarity">
							<ns0:DAI name="setVal">
								<ns0:Val>no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ARtgSec" desc="Rated secondary current">
							<ns0:DAI name="setVal">
								<ns0:Val>1A</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="AMeasRange" desc="Current range">
							<ns0:DAI name="setVal">
								<ns0:Val>100 x IR</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="AInternTyp" desc="Internal CT type">
							<ns0:DAI name="setVal">
								<ns0:Val>CT Protection</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ARtgSecIN" desc="Rated secondary current">
							<ns0:DAI name="setVal">
								<ns0:Val>1A</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="AMeasRgIN" desc="Current range">
							<ns0:DAI name="setVal">
								<ns0:Val>100 x IR</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="AIntTypIN" desc="Internal CT type">
							<ns0:DAI name="setVal">
								<ns0:Val>CT Protection</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="AMeasRgIN2" desc="Current range">
							<ns0:DAI name="setVal">
								<ns0:Val>100 x IR</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="AIntTypIN2" desc="Internal CT type">
							<ns0:DAI name="setVal">
								<ns0:Val>CT Protection</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="KToRtgK" desc="CT error changeover">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>10</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="ErrKToRtgK" desc="CT error A">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>5</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="multiplier">
									<ns0:Val>c</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>0.5</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>50</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="ErrRtgK" desc="CT error B">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>15</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="multiplier">
									<ns0:Val>c</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>0.5</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>50</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="MuIndex" desc="Measuring-point ID">
							<ns0:DAI name="setVal">
								<ns0:Val>1</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>100</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="stepSize">
								<ns0:Val>1</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Tracking" desc="Tracking">
							<ns0:DAI name="setVal">
								<ns0:Val>active</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="MUDisActTr" desc="Current check">
							<ns0:DAI name="setVal">
								<ns0:Val>active</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="MUDisTr" desc="I&lt; threshold">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>20</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>6</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>2000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<ns0:Private type="Siemens-MasterId">d1ba3589-ad11-4b2b-b832-c95e92a6b9aa</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="lnNs">
								<ns0:Val>IEC_61850-7-4:2007B</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ARtg" desc="Rated primary current">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>200</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>100000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="Rat" desc="Rat">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>200</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="HzRtg" desc="Rated frequency">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>50</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>Hz</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>16.67</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>60</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="Cor" desc="Magnitude correction">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>10</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>1E-05</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="AmpSv" desc="Sampled val. current">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="sVC">
								<ns0:DAI name="scaleFactor">
									<ns0:Val>0.001</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="Trp" desc="Transient perform. class">
							<ns0:DAI name="setVal">
								<ns0:Val>TPS</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ScndTmms" desc="Second. loop time const.">
							<ns0:DAI name="setVal">
								<ns0:Val>210</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="minVal">
								<ns0:Val>1</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>2147483647</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Clip" desc="Ratio of clipping limit">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>100</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>100</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="AccMeas" desc="Meas. accuracy class">
							<ns0:DAI name="setVal">
								<ns0:Val>0.2S</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="AccPro" desc="Prot. accuracy class">
							<ns0:DAI name="setVal">
								<ns0:Val>1</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="HoldTmms" desc="Holdover time">
							<ns0:DAI name="setVal">
								<ns0:Val>5000</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="minVal">
								<ns0:Val>500</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>90000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
						<ns0:Private type="Siemens-MasterId">70125873-856c-471f-aaff-d25de4564e4e</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="lnNs">
								<ns0:Val>IEC_61850-7-4:2007B</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ARtg" desc="Rated primary current">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>200</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>100000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="Rat" desc="Rat">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>200</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="HzRtg" desc="Rated frequency">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>50</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>Hz</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>16.67</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>60</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="Cor" desc="Magnitude correction">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>10</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>1E-05</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="AmpSv" desc="Sampled val. current">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="sVC">
								<ns0:DAI name="scaleFactor">
									<ns0:Val>0.001</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="Trp" desc="Transient perform. class">
							<ns0:DAI name="setVal">
								<ns0:Val>TPS</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ScndTmms" desc="Second. loop time const.">
							<ns0:DAI name="setVal">
								<ns0:Val>210</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="minVal">
								<ns0:Val>1</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>2147483647</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Clip" desc="Ratio of clipping limit">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>100</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>100</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="AccMeas" desc="Meas. accuracy class">
							<ns0:DAI name="setVal">
								<ns0:Val>0.2S</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="AccPro" desc="Prot. accuracy class">
							<ns0:DAI name="setVal">
								<ns0:Val>1</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="HoldTmms" desc="Holdover time">
							<ns0:DAI name="setVal">
								<ns0:Val>5000</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="minVal">
								<ns0:Val>500</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>90000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
						<ns0:Private type="Siemens-MasterId">27fdac8f-fbc9-4e4e-8f97-3ae4a3490d93</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="lnNs">
								<ns0:Val>IEC_61850-7-4:2007B</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ARtg" desc="Rated primary current">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>200</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>100000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="Rat" desc="Rat">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>200</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="HzRtg" desc="Rated frequency">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>50</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>Hz</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>16.67</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>60</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="Cor" desc="Magnitude correction">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>10</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>1E-05</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="AmpSv" desc="Sampled val. current">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="sVC">
								<ns0:DAI name="scaleFactor">
									<ns0:Val>0.001</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="Trp" desc="Transient perform. class">
							<ns0:DAI name="setVal">
								<ns0:Val>TPS</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ScndTmms" desc="Second. loop time const.">
							<ns0:DAI name="setVal">
								<ns0:Val>210</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="minVal">
								<ns0:Val>1</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>2147483647</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Clip" desc="Ratio of clipping limit">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>100</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>100</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="AccMeas" desc="Meas. accuracy class">
							<ns0:DAI name="setVal">
								<ns0:Val>0.2S</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="AccPro" desc="Prot. accuracy class">
							<ns0:DAI name="setVal">
								<ns0:Val>1</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="HoldTmms" desc="Holdover time">
							<ns0:DAI name="setVal">
								<ns0:Val>5000</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="minVal">
								<ns0:Val>500</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>90000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
						<ns0:Private type="Siemens-MasterId">827bb395-136a-4b70-8f7f-0ed120c8e23b</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="lnNs">
								<ns0:Val>IEC_61850-7-4:2007B</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ARtg" desc="Rated primary current">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>200</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>100000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="Rat" desc="Rat">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>200</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="HzRtg" desc="Rated frequency">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>50</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>Hz</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>16.67</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>60</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="Cor" desc="Magnitude correction">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>10</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>1E-05</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="AmpSv" desc="Sampled val. current">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="sVC">
								<ns0:DAI name="scaleFactor">
									<ns0:Val>0.001</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="Trp" desc="Transient perform. class">
							<ns0:DAI name="setVal">
								<ns0:Val>TPS</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ScndTmms" desc="Second. loop time const.">
							<ns0:DAI name="setVal">
								<ns0:Val>210</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="minVal">
								<ns0:Val>1</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>2147483647</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Clip" desc="Ratio of clipping limit">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>100</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>100</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="AccMeas" desc="Meas. accuracy class">
							<ns0:DAI name="setVal">
								<ns0:Val>0.2S</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="AccPro" desc="Prot. accuracy class">
							<ns0:DAI name="setVal">
								<ns0:Val>1</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="HoldTmms" desc="Holdover time">
							<ns0:DAI name="setVal">
								<ns0:Val>5000</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="minVal">
								<ns0:Val>500</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>90000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det.">
						<ns0:Private type="Siemens-MasterId">dcc23994-2a92-4b8e-ad46-90add952817d</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ResetBW" desc="&gt;Block function" />
						<ns0:DOI name="Inactive" desc="Inactive" />
						<ns0:DOI name="PhABWsus" desc="Phs A BW suspected" />
						<ns0:DOI name="PhBBWsus" desc="Phs B BW suspected" />
						<ns0:DOI name="PhCBWsus" desc="Phs C BW suspected" />
						<ns0:DOI name="PhABW" desc="Phase A broken wire" />
						<ns0:DOI name="PhBBW" desc="Phase B broken wire" />
						<ns0:DOI name="PhCBW" desc="Phase C broken wire" />
						<ns0:DOI name="BWsus" desc="Broken wire suspected" />
						<ns0:DOI name="BrokenWire" desc="Broken wire confirmed" />
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Off</ns0:Val>
								<ns0:Val sGroup="2">Off</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlkMod" desc="Mode of blocking">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Blocking</ns0:Val>
								<ns0:Val sGroup="2">Blocking</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="DltAblk" desc="Delta value for autoblock">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">1</ns0:Val>
									<ns0:Val sGroup="2">1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>0.004</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>5</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.001</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="I_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. I">
						<ns0:Private type="Siemens-MasterId">df1e0a2b-07ca-41ef-971b-44db23584803</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Blk" desc="&gt;Block function" />
						<ns0:DOI name="Failure" desc="Failure" />
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Off</ns0:Val>
								<ns0:Val sGroup="2">Off</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OpDlTmms" desc="Delay failure indication">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">5000</ns0:Val>
								<ns0:Val sGroup="2">5000</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>100000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BalLimit" desc="Release threshold">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">100</ns0:Val>
									<ns0:Val sGroup="2">100</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>6</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>7000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="BalFactor" desc="Threshold min/max">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">0.5</ns0:Val>
									<ns0:Val sGroup="2">0.5</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>0.1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>0.95</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="I_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.I">
						<ns0:Private type="Siemens-MasterId">abf16a14-222e-4dd7-8b69-e3376ba3e0f4</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Blk" desc="&gt;Block function" />
						<ns0:DOI name="Inactive" desc="Inactive" />
						<ns0:DOI name="Failure" desc="Failure" />
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Off</ns0:Val>
								<ns0:Val sGroup="2">Off</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OpDlTmms" desc="Delay failure indication">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">5000</ns0:Val>
								<ns0:Val sGroup="2">5000</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>100000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="RlsThrshld" desc="Release threshold">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">100</ns0:Val>
									<ns0:Val sGroup="2">100</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>6</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>2000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="I_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I">
						<ns0:Private type="Siemens-MasterId">b6eda754-ee7a-4a53-bf4f-4bfd7a5899ba</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Blk" desc="&gt;Block function" />
						<ns0:DOI name="Failure" desc="Failure" />
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Off</ns0:Val>
								<ns0:Val sGroup="2">Off</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OpDlTmms" desc="Delay failure indication">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">5000</ns0:Val>
								<ns0:Val sGroup="2">5000</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>100000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SumAFactor" desc="Slope factor">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">0.1</ns0:Val>
									<ns0:Val sGroup="2">0.1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>0.95</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="SumAThrld" desc="Threshold">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">20</ns0:Val>
									<ns0:Val sGroup="2">20</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>6</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>2000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I">
						<ns0:Private type="Siemens-MasterId">763a383b-2793-49dd-8f29-18f918bd062f</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Blk" desc="&gt;Block function" />
						<ns0:DOI name="Inactive" desc="Inactive" />
						<ns0:DOI name="Failure" desc="Failure" />
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Off</ns0:Val>
								<ns0:Val sGroup="2">Off</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
				</ns0:LDevice>
				<ns0:LDevice desc="PowS_MPV3p1" inst="PowS_MeasPointV3ph1">
					<ns0:Private type="Siemens-MasterId">e0f5d349-b1fb-4381-80f3-bc3d0f9e94ae</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="PowS_MeasPointV3ph1/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">04045509-7395-4f78-a85a-50699bd290a6</ns0:Private>
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-01-06 11:42:27</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@PowS</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
					<ns0:LN prefix="VT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" desc="VT 3-phase">
						<ns0:Private type="Siemens-MasterId">a3f2fe87-8609-4e1a-8384-5a04558173e9</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-01-06 11:42:27</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="VTConnect" desc="VT connection">
							<ns0:DAI name="setVal">
								<ns0:Val>3 ph-to-gnd volt. + VN</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="InvertedPh" desc="Inverted phases">
							<ns0:DAI name="setVal">
								<ns0:Val>None</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="VRtgSec" desc="Rated secondary voltage">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>110</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>V</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>80</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>230</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>1.73</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>0.1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>9.99</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="MuIndex" desc="Measuring-point ID">
							<ns0:DAI name="setVal">
								<ns0:Val>2</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>100</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="stepSize">
								<ns0:Val>1</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Tracking" desc="Tracking">
							<ns0:DAI name="setVal">
								<ns0:Val>active</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="InvPhABVol" desc="Phases AB inverted" />
						<ns0:DOI name="InvPhBCVol" desc="Phases BC inverted" />
						<ns0:DOI name="InvPhACVol" desc="Phases AC inverted" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<ns0:Private type="Siemens-MasterId">677cac33-5e7f-4739-8e6b-c2494ebbbcc0</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-01-06 11:42:27</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="lnNs">
								<ns0:Val>IEC 61869-9:2016A</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="VolSv" desc="Sampled val. voltage">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>V</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="sVC">
								<ns0:DAI name="scaleFactor">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="VRtg" desc="Rated primary voltage">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>20.8</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>V</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="multiplier">
									<ns0:Val>k</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>0.2</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>1200</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="HzRtg" desc="Rated frequency">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>50</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>Hz</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>16.67</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>60</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="Rat" desc="Rat">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>189.090912</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="Cor" desc="Magnitude correction">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>10</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>1E-05</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="Clip" desc="Ratio of clipping limit">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>1.81818187</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>100</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="AccMeas" desc="Meas. accuracy class">
							<ns0:DAI name="setVal">
								<ns0:Val>0.2S</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="AccPro" desc="Prot. accuracy class">
							<ns0:DAI name="setVal">
								<ns0:Val>1</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="HoldTmms" desc="Holdover time">
							<ns0:DAI name="setVal">
								<ns0:Val>5000</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="minVal">
								<ns0:Val>500</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>90000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 2">
						<ns0:Private type="Siemens-MasterId">64e27b8b-4131-4193-81b8-e5e94af5f92d</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-01-06 11:42:27</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="lnNs">
								<ns0:Val>IEC 61869-9:2016A</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="VolSv" desc="Sampled val. voltage">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>V</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="sVC">
								<ns0:DAI name="scaleFactor">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="VRtg" desc="Rated primary voltage">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>20.8</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>V</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="multiplier">
									<ns0:Val>k</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>0.2</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>1200</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="HzRtg" desc="Rated frequency">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>50</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>Hz</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>16.67</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>60</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="Rat" desc="Rat">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>189.090912</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="Cor" desc="Magnitude correction">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>10</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>1E-05</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="Clip" desc="Ratio of clipping limit">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>1.81818187</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>100</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="AccMeas" desc="Meas. accuracy class">
							<ns0:DAI name="setVal">
								<ns0:Val>0.2S</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="AccPro" desc="Prot. accuracy class">
							<ns0:DAI name="setVal">
								<ns0:Val>1</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="HoldTmms" desc="Holdover time">
							<ns0:DAI name="setVal">
								<ns0:Val>5000</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="minVal">
								<ns0:Val>500</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>90000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 3">
						<ns0:Private type="Siemens-MasterId">d102dfd7-f4e4-4ea6-ab2c-0da36e862368</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-01-06 11:42:27</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="lnNs">
								<ns0:Val>IEC 61869-9:2016A</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="VolSv" desc="Sampled val. voltage">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>V</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="sVC">
								<ns0:DAI name="scaleFactor">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="VRtg" desc="Rated primary voltage">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>20.8</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>V</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="multiplier">
									<ns0:Val>k</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>0.2</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>1200</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="HzRtg" desc="Rated frequency">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>50</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>Hz</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>16.67</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>60</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="Rat" desc="Rat">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>189.090912</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="Cor" desc="Magnitude correction">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>10</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>1E-05</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="Clip" desc="Ratio of clipping limit">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>1.81818187</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>100</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="AccMeas" desc="Meas. accuracy class">
							<ns0:DAI name="setVal">
								<ns0:Val>0.2S</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="AccPro" desc="Prot. accuracy class">
							<ns0:DAI name="setVal">
								<ns0:Val>1</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="HoldTmms" desc="Holdover time">
							<ns0:DAI name="setVal">
								<ns0:Val>5000</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="minVal">
								<ns0:Val>500</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>90000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="" lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 4">
						<ns0:Private type="Siemens-MasterId">8eacebae-e958-4ea7-a599-b375accd7484</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (status only)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-01-06 11:42:27</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="lnNs">
