								<ns0:Val>IEC 61869-9:2016A</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="VolSv" desc="Sampled val. voltage">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>V</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="sVC">
								<ns0:DAI name="scaleFactor">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="VRtg" desc="Rated primary voltage">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>20.8</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>V</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="multiplier">
									<ns0:Val>k</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>0.2</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>1200</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="HzRtg" desc="Rated frequency">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>50</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>Hz</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>16.67</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>60</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="Rat" desc="Rat">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>109.3011</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="Cor" desc="Magnitude correction">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>10</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>1E-05</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="Clip" desc="Ratio of clipping limit">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>1.81818187</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>100</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="AccMeas" desc="Meas. accuracy class">
							<ns0:DAI name="setVal">
								<ns0:Val>0.2S</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="AccPro" desc="Prot. accuracy class">
							<ns0:DAI name="setVal">
								<ns0:Val>1</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="HoldTmms" desc="Holdover time">
							<ns0:DAI name="setVal">
								<ns0:Val>5000</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="minVal">
								<ns0:Val>500</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>90000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="U_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. V">
						<ns0:Private type="Siemens-MasterId">dcee5e2e-cb7c-47ca-9aeb-bec1a90c6d93</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-01-06 11:42:27</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Blk" desc="&gt;Block function" />
						<ns0:DOI name="Failure" desc="Failure" />
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Off</ns0:Val>
								<ns0:Val sGroup="2">Off</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OpDlTmms" desc="Delay failure indication">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">5000</ns0:Val>
								<ns0:Val sGroup="2">5000</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>100000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BalLimit" desc="Release threshold">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">10.4000006</ns0:Val>
									<ns0:Val sGroup="2">10.4000006</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>V</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="multiplier">
									<ns0:Val>k</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>0.0567272753</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>35.36</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="BalFactor" desc="Threshold min/max">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">0.75</ns0:Val>
									<ns0:Val sGroup="2">0.75</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>0.58</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>0.95</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="U_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" desc="Supv. ph.seq.V">
						<ns0:Private type="Siemens-MasterId">66348d72-946d-40d1-ac42-fb1cd13ea68a</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-01-06 11:42:27</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Blk" desc="&gt;Block function" />
						<ns0:DOI name="Inactive" desc="Inactive" />
						<ns0:DOI name="Failure" desc="Failure" />
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Off</ns0:Val>
								<ns0:Val sGroup="2">Off</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OpDlTmms" desc="Delay failure indication">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">5000</ns0:Val>
								<ns0:Val sGroup="2">5000</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>100000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="U_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" desc="Supv. sum V">
						<ns0:Private type="Siemens-MasterId">bf3bbaf7-a2a6-4d4f-bc1e-7e02ac0e3c18</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-01-06 11:42:27</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Blk" desc="&gt;Block function" />
						<ns0:DOI name="Failure" desc="Failure" />
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Off</ns0:Val>
								<ns0:Val sGroup="2">Off</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="OpDlTmms" desc="Delay failure indication">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">5000</ns0:Val>
								<ns0:Val sGroup="2">5000</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>100000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="StrVal" desc="Threshold">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">5.20000029</ns0:Val>
									<ns0:Val sGroup="2">5.20000029</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>V</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="multiplier">
									<ns0:Val>k</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>0.0567272753</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>35.36</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="VTCB_" lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="VT miniatureCB">
						<ns0:Private type="Siemens-MasterId">6827b61f-95ba-47db-887e-08bcf288dd7a</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-01-06 11:42:27</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="VTmcb" desc="&gt;Open" />
						<ns0:DOI name="ProtDlTmms" desc="Response time">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">0</ns0:Val>
								<ns0:Val sGroup="2">0</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>30</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
				</ns0:LDevice>
				<ns0:LDevice desc="Rec" inst="Rec">
					<ns0:Private type="Siemens-MasterId">a962a5ee-3705-483b-aa83-5499358f57b8</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="Rec/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">cfbbfc04-c7be-4061-b6ef-3e072fb1acee</ns0:Private>
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@Application</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
					<ns0:LN prefix="RCDG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<ns0:Private type="Siemens-MasterId">4239c80d-a53e-4e33-abf9-40b80d9d4c43</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">on</ns0:Val>
								<ns0:Val sGroup="2">on</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="CtdValType" desc="Scaling COMTRADE">
							<ns0:DAI name="setVal">
								<ns0:Val>Secondary values</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="CRevYear" desc="COMTRADE revision year">
							<ns0:DAI name="setVal">
								<ns0:Val>Comtrade 1999</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="GFLG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_GroundFaultLog" desc="Grnd.-flt log">
						<ns0:Private type="Siemens-MasterId">982e53ec-572b-4fef-911a-c40510ecb91e</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">on</ns0:Val>
								<ns0:Val sGroup="2">on</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="GflNum" desc="Fault number" />
						<ns0:DOI name="GflFull" desc="Ground-fault log is full" />
					</ns0:LN>
				</ns0:LDevice>
				<ns0:LDevice desc="Rec_FltRec" inst="Rec_FaultRecorder">
					<ns0:Private type="Siemens-MasterId">72327509-60ef-416c-a8ed-7b4163eed9af</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="Rec_FaultRecorder/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">57a9a1ec-b2e8-428d-bef7-866d2a646a96</ns0:Private>
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@Rec</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
					<ns0:LN prefix="RCDR_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDER" desc="General">
						<ns0:Private type="Siemens-MasterId">3b8cf815-93c3-42df-80c2-f3c2654a8290</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">on</ns0:Val>
								<ns0:Val sGroup="2">on</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="DEF_" lnClass="RDRE" inst="1" lnType="SIPROTEC5_1021" desc="Control">
						<ns0:Private type="Siemens-MasterId">60422e01-ecf7-42c5-bd86-95d3dec948f4</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="RcdTrg" desc="Start record" />
						<ns0:DOI name="MemRs" desc="Reset memory">
							<ns0:DAI name="operTimeout">
								<ns0:Val>30000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="MemClr" desc="Clear memory">
							<ns0:DAI name="operTimeout">
								<ns0:Val>30000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="RcdMade" desc="Record made" />
						<ns0:DOI name="FltNum" desc="Fault number" />
						<ns0:DOI name="RcdStr" desc="Recording started" />
						<ns0:DOI name="PreTmms" desc="Pre-trigger time">
							<ns0:DAI name="setVal">
								<ns0:Val>500</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="minVal">
								<ns0:Val>50</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>16000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="PstTmms" desc="Post-trigger time">
							<ns0:DAI name="setVal">
								<ns0:Val>500</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="minVal">
								<ns0:Val>50</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>16000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="StrExt" desc="&gt;External start" />
						<ns0:DOI name="ManTrg" desc="&gt;Manual start" />
						<ns0:DOI name="RcdStart" desc="Fault recording">
							<ns0:DAI name="setVal">
								<ns0:Val>Start with pickup</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="RcdStore" desc="Storage">
							<ns0:DAI name="setVal">
								<ns0:Val>Store without release</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="MaxTmms" desc="Maximum record time">
							<ns0:DAI name="setVal">
								<ns0:Val>5000</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="minVal">
								<ns0:Val>200</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>80000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ManTmms" desc="Manual record time">
							<ns0:DAI name="setVal">
								<ns0:Val>500</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="minVal">
								<ns0:Val>200</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>80000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SmpRate" desc="Sampling frequency">
							<ns0:DAI name="setVal">
								<ns0:Val>2 kHz</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="CalcINChl" desc="Cal.zero.seq.cur.channel">
							<ns0:DAI name="setVal">
								<ns0:Val>No</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="CalcVNChl" desc="Cal.zero seq.volt.channel">
							<ns0:DAI name="setVal">
								<ns0:Val>No</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="FltLogFull" desc="Fault log is full" />
					</ns0:LN>
				</ns0:LDevice>
				<ns0:LDevice desc="VI 3ph Protection" inst="VI3p1">
					<ns0:Private type="Siemens-MasterId">8583eea1-15b7-4ab3-b346-0f32eea7c0ce</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="VI3p1/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">f7373a84-31f3-4bcd-a372-6bfa7fa1db37</ns0:Private>
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-09-29 14:51:58</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@Application</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
					<ns0:LN prefix="VI3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGStandardUI" desc="General">
						<ns0:Private type="Siemens-MasterId">b855bb0f-335d-43ef-861e-e93f270ef94e</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ARtgObj" desc="Rated current">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>200</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>100000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="VRtgObj" desc="Rated voltage">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>20.8</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>V</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="multiplier">
									<ns0:Val>k</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>0.2</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>1200</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="VARtgObj" desc="Rated apparent power">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val>7.205331</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>VA</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="multiplier">
									<ns0:Val>M</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="SysNeutPt" desc="Power-sys. neutral point">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">grounded</ns0:Val>
								<ns0:Val sGroup="2">grounded</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="PQSign" desc="P, Q sign">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">not reversed</ns0:Val>
								<ns0:Val sGroup="2">not reversed</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" desc="Group indicat.">
						<ns0:Private type="Siemens-MasterId">b74c4b08-2e54-4f54-b2fd-58c47632aad5</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Op" desc="Operate" />
						<ns0:DOI name="Str" desc="Pickup" />
					</ns0:LN>
					<ns0:LN prefix="CF_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" desc="Brk.wire conf">
						<ns0:Private type="Siemens-MasterId">62a70acd-8085-432a-83dd-ec45125fcea3</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Inactive" desc="Inactive" />
					</ns0:LN>
					<ns0:LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1009" desc="Reset LED Group">
						<ns0:Private type="Siemens-MasterId">560bb397-4e69-47da-9d43-fa55e5bdd09a</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ResetIn" desc="&gt;LED reset" />
						<ns0:DOI name="LedTstOut" desc="LED have been reset" />
						<ns0:DOI name="ResetCtl" desc="Reset LEDs" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="PHAR" inst="1" lnType="SIPROTEC5_1022" desc="Inrush detect.">
						<ns0:Private type="Siemens-MasterId">69aaad16-3edb-467b-9c4d-116fdc7704ef</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-09-29 14:51:58</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Str" desc="Pickup" />
						<ns0:DOI name="Blk" desc="&gt;Block stage" />
						<ns0:DOI name="Inactive" desc="Inactive" />
						<ns0:DOI name="Irs2HaDetA" desc="2.harmonic phase A" />
						<ns0:DOI name="Irs2HaDetB" desc="2.harmonic phase B" />
						<ns0:DOI name="Irs2HaDetC" desc="2.harmonic phase C" />
						<ns0:DOI name="IrsCWADet" desc="CWA" />
						<ns0:DOI name="IrsCrsBlk" desc="Cross-blocking" />
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val>On</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="CrossBlk" desc="Cross-blocking">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">yes</ns0:Val>
								<ns0:Val sGroup="2">yes</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="StrVal2Ha" desc="2nd harmonic content">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">20</ns0:Val>
									<ns0:Val sGroup="2">20</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="multiplier">
									<ns0:Val>c</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>10</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>45</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="StrValAMax" desc="Operat.-range limit Imax">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">1500</ns0:Val>
									<ns0:Val sGroup="2">1500</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>6</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>7000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="BlkIrshCWA" desc="Blocking with CWA">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">yes</ns0:Val>
								<ns0:Val sGroup="2">yes</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlkIrsh2Ha" desc="Blocking with 2. harmonic">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">yes</ns0:Val>
								<ns0:Val sGroup="2">yes</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="CrossBlkTm" desc="Cross-blocking time">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">60</ns0:Val>
								<ns0:Val sGroup="2">60</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="minVal">
								<ns0:Val>30</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>200000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="TrFltRec" desc="Start flt.rec">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">yes</ns0:Val>
								<ns0:Val sGroup="2">yes</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="OCGI" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_OC_Group_Indication" desc="OC group ind.">
						<ns0:Private type="Siemens-MasterId">2fb7e5cd-ff75-4c1e-8429-0d8dc2819032</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Str" desc="Pickup" />
						<ns0:DOI name="Op" desc="Operate" />
					</ns0:LN>
				</ns0:LDevice>
				<ns0:LDevice desc="VI 3ph Protection_51N-B1" inst="VI3p1_5051NOCgndB1">
					<ns0:Private type="Siemens-MasterId">ba613ce4-940f-441d-924d-a4d2137c780e</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="VI3p1_5051NOCgndB1/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">5db4d177-3ecf-48e3-9bcf-434eadbaf35b</ns0:Private>
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@VI3p1</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
					<ns0:LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_Without_DirRouting_Op_3pol" desc="Group indicat.">
						<ns0:Private type="Siemens-MasterId">48f3141a-e4a3-45d3-9791-4d1e3872ef11</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Op" desc="Operate" />
						<ns0:DOI name="Str" desc="Pickup" />
					</ns0:LN>
					<ns0:LN prefix="ND_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_1023" desc="Definite-T 1">
						<ns0:Private type="Siemens-MasterId">6dc00604-dc22-4673-9a73-1cb5b8fc67b6</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Str" desc="Pickup" />
						<ns0:DOI name="Op" desc="Operate" />
						<ns0:DOI name="StrVal" desc="Threshold">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">10</ns0:Val>
									<ns0:Val sGroup="2">10</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>1.99999988</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>7000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="OpDlTmms" desc="Operate delay">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">1000</ns0:Val>
								<ns0:Val sGroup="2">1000</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>60000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Blk" desc="&gt;Block stage" />
						<ns0:DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
						<ns0:DOI name="Inactive" desc="Inactive" />
						<ns0:DOI name="InrshBlkOp" desc="Inrush blocks operate" />
						<ns0:DOI name="OpTmExp" desc="Operate delay expired" />
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">On</ns0:Val>
								<ns0:Val sGroup="2">On</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">no</ns0:Val>
								<ns0:Val sGroup="2">no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">yes</ns0:Val>
								<ns0:Val sGroup="2">yes</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det.">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">no</ns0:Val>
								<ns0:Val sGroup="2">no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="MeasMethod" desc="Method of measurement">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Fundcomp</ns0:Val>
								<ns0:Val sGroup="2">Fundcomp</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="ND_" lnClass="PTOC" inst="2" lnType="SIPROTEC5_1023" desc="Definite-T 2">
						<ns0:Private type="Siemens-MasterId">f2b8255e-407b-4df4-913f-26c882f01275</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Str" desc="Pickup" />
						<ns0:DOI name="Op" desc="Operate" />
						<ns0:DOI name="StrVal" desc="Threshold">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">38</ns0:Val>
									<ns0:Val sGroup="2">38</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>1.99999988</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>7000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="OpDlTmms" desc="Operate delay">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">600</ns0:Val>
								<ns0:Val sGroup="2">600</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>60000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Blk" desc="&gt;Block stage" />
						<ns0:DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
						<ns0:DOI name="Inactive" desc="Inactive" />
						<ns0:DOI name="InrshBlkOp" desc="Inrush blocks operate" />
						<ns0:DOI name="OpTmExp" desc="Operate delay expired" />
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">On</ns0:Val>
								<ns0:Val sGroup="2">On</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">no</ns0:Val>
								<ns0:Val sGroup="2">no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">yes</ns0:Val>
								<ns0:Val sGroup="2">yes</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det.">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">no</ns0:Val>
								<ns0:Val sGroup="2">no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="MeasMethod" desc="Method of measurement">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Fundcomp</ns0:Val>
								<ns0:Val sGroup="2">Fundcomp</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="NI_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_Gnd_IOCP_Bas" desc="Inverse-T 1">
						<ns0:Private type="Siemens-MasterId">b122b8d1-01bd-4f4b-9b28-92f5432e0048</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Str" desc="Pickup" />
						<ns0:DOI name="Op" desc="Operate" />
						<ns0:DOI name="TmACrv" desc="Type of character. curve">
							<ns0:DAI name="setCharact">
								<ns0:Val sGroup="1">IEC Normal Inverse</ns0:Val>
								<ns0:Val sGroup="2">IEC Normal Inverse</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="StrVal" desc="Threshold">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">1200</ns0:Val>
									<ns0:Val sGroup="2">1200</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>1.99999988</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>7000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="TmMult" desc="Time dial">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">1</ns0:Val>
									<ns0:Val sGroup="2">1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>0.05</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>15</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="TypRsCrv" desc="Reset">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Inverse Reset</ns0:Val>
								<ns0:Val sGroup="2">Inverse Reset</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Blk" desc="&gt;Block stage" />
						<ns0:DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
						<ns0:DOI name="Inactive" desc="Inactive" />
						<ns0:DOI name="InrshBlkOp" desc="Inrush blocks operate" />
						<ns0:DOI name="DskRng" desc="Disk emulation running" />
						<ns0:DOI name="OpTmExp" desc="Operate delay expired" />
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Off</ns0:Val>
								<ns0:Val sGroup="2">Off</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">no</ns0:Val>
								<ns0:Val sGroup="2">no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">yes</ns0:Val>
								<ns0:Val sGroup="2">yes</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det.">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">no</ns0:Val>
								<ns0:Val sGroup="2">no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="MeasMethod" desc="Method of measurement">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Fundcomp</ns0:Val>
								<ns0:Val sGroup="2">Fundcomp</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
				</ns0:LDevice>
				<ns0:LDevice desc="VI 3ph Protection_51-B 1" inst="VI3p1_5051OC3phase1">
					<ns0:Private type="Siemens-MasterId">3222d14a-5af1-4fee-9624-7784407a6e37</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="VI3p1_5051OC3phase1/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">4fb69e0c-fe56-4f0a-892a-4101667b6a4b</ns0:Private>
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@VI3p1</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
					<ns0:LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" desc="Group indicat.">
						<ns0:Private type="Siemens-MasterId">177d7856-bb74-4a0a-b139-33c6c77b6532</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Op" desc="Operate" />
						<ns0:DOI name="Str" desc="Pickup" />
					</ns0:LN>
					<ns0:LN prefix="ID_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_1024" desc="Definite-T 1">
						<ns0:Private type="Siemens-MasterId">6a29d71e-c53b-402c-a3be-8ee4b1d50581</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Str" desc="Pickup" />
						<ns0:DOI name="Op" desc="Operate" />
						<ns0:DOI name="StrVal" desc="Threshold">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">300</ns0:Val>
									<ns0:Val sGroup="2">226</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>6</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>7000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="OpDlTmms" desc="Operate delay">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">1200</ns0:Val>
								<ns0:Val sGroup="2">0</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>100000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Blk" desc="&gt;Block stage" />
						<ns0:DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
						<ns0:DOI name="Inactive" desc="Inactive" />
						<ns0:DOI name="InrshBlkOp" desc="Inrush blocks operate" />
						<ns0:DOI name="OpTmExp" desc="Operate delay expired" />
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">On</ns0:Val>
								<ns0:Val sGroup="2">On</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">no</ns0:Val>
								<ns0:Val sGroup="2">no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">yes</ns0:Val>
								<ns0:Val sGroup="2">yes</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="MeasMethod" desc="Method of measurement">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Fundcomp</ns0:Val>
								<ns0:Val sGroup="2">Fundcomp</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="ID_" lnClass="PTOC" inst="2" lnType="SIPROTEC5_1024" desc="Definite-T 2">
						<ns0:Private type="Siemens-MasterId">56b08cb4-666a-4be6-bb76-dc846e6ff944</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Str" desc="Pickup" />
						<ns0:DOI name="Op" desc="Operate" />
						<ns0:DOI name="StrVal" desc="Threshold">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">500</ns0:Val>
									<ns0:Val sGroup="2">500</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>6</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>7000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="OpDlTmms" desc="Operate delay">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">600</ns0:Val>
								<ns0:Val sGroup="2">0</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>100000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Blk" desc="&gt;Block stage" />
						<ns0:DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
						<ns0:DOI name="Inactive" desc="Inactive" />
						<ns0:DOI name="InrshBlkOp" desc="Inrush blocks operate" />
						<ns0:DOI name="OpTmExp" desc="Operate delay expired" />
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">On</ns0:Val>
								<ns0:Val sGroup="2">On</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">no</ns0:Val>
								<ns0:Val sGroup="2">no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">yes</ns0:Val>
								<ns0:Val sGroup="2">yes</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="MeasMethod" desc="Method of measurement">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Fundcomp</ns0:Val>
								<ns0:Val sGroup="2">Fundcomp</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="II_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol_Bas" desc="Inverse-T 1">
						<ns0:Private type="Siemens-MasterId">fb3c9c55-ed92-4b13-8295-daa88fd02913</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Str" desc="Pickup" />
						<ns0:DOI name="Op" desc="Operate" />
						<ns0:DOI name="TmACrv" desc="Type of character. curve">
							<ns0:DAI name="setCharact">
								<ns0:Val sGroup="1">IEC Normal Inverse</ns0:Val>
								<ns0:Val sGroup="2">IEC Normal Inverse</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="StrVal" desc="Threshold">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">126</ns0:Val>
									<ns0:Val sGroup="2">126</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>6</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>7000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="TmMult" desc="Time dial">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">0.28</ns0:Val>
									<ns0:Val sGroup="2">0.05</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>0.05</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>15</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="TypRsCrv" desc="Reset">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">None</ns0:Val>
								<ns0:Val sGroup="2">None</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Blk" desc="&gt;Block stage" />
						<ns0:DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
						<ns0:DOI name="Inactive" desc="Inactive" />
						<ns0:DOI name="InrshBlkOp" desc="Inrush blocks operate" />
						<ns0:DOI name="DskRng" desc="Disk emulation running" />
						<ns0:DOI name="OpTmExp" desc="Operate delay expired" />
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">On</ns0:Val>
								<ns0:Val sGroup="2">On</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">no</ns0:Val>
								<ns0:Val sGroup="2">no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">yes</ns0:Val>
								<ns0:Val sGroup="2">yes</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="MeasMethod" desc="Method of measurement">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Fundcomp</ns0:Val>
								<ns0:Val sGroup="2">Fundcomp</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
				</ns0:LDevice>
				<ns0:LDevice desc="VI 3ph Protection_ArcProt 1" inst="VI3p1_ArcProtection1">
					<ns0:Private type="Siemens-MasterId">724d211b-8ef0-461f-88f4-fcccac44dd3c</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="VI3p1_ArcProtection1/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">b85d1478-f20d-4ff3-b312-e62e1958946a</ns0:Private>
						<ns0:DataSet name="GPS01GPC01FCB01">
							<ns0:Private type="Siemens-GUID">80248d13eb444b4188a7e1407c323513</ns0:Private>
							<ns0:FCDA ldInst="VI3p1_ArcProtection1" prefix="" lnClass="SARC" lnInst="1" doName="Op" daName="general" fc="ST" />
							<ns0:FCDA ldInst="VI3p1_ArcProtection1" prefix="" lnClass="SARC" lnInst="1" doName="Op" daName="q" fc="ST" />
						</ns0:DataSet>
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 15:36:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@VI3p1</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:GSEControl datSet="GPS01GPC01FCB01" confRev="40001" appID="GPS01GPC01UPM01FCB01/VI3p1_ArcProtection1/LLN0/Control_DataSet" name="Control_DataSet" type="GOOSE">
							<ns0:IEDName apRef="E">GPS01GCB01</ns0:IEDName>
						</ns0:GSEControl>
					</ns0:LN0>
					<ns0:LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0__ArcProtection" desc="General">
						<ns0:Private type="Siemens-MasterId">e932216a-386a-4f8c-a3a7-4eeb01b3931e</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 15:36:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="StrVal" desc="Threshold I&gt;">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">400</ns0:Val>
									<ns0:Val sGroup="2">400</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>6</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>7000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="StrVal1ph" desc="Threshold 3I0&gt;">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">200</ns0:Val>
									<ns0:Val sGroup="2">200</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>6</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>7000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="BlkFct" desc="&gt;Block function" />
						<ns0:DOI name="ArcCurDet" desc="Current detected" />
						<ns0:DOI name="SensSup" desc="Sensor supervision">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">on</ns0:Val>
								<ns0:Val sGroup="2">on</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABCN_Without_DirRouting_Op_3pol" desc="Group indicat.">
						<ns0:Private type="Siemens-MasterId">d7b5e1e9-dc05-4a90-a669-14d821ee7883</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 15:36:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Op" desc="Operate" />
						<ns0:DOI name="Str" desc="Pickup" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="SARC" inst="1" lnType="SIPROTEC5_LNType_SARC" desc="Stage 1">
						<ns0:Private type="Siemens-MasterId">67f6c14f-4c8f-4514-8932-22ffef67d750</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 15:36:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="FACntRs" desc="Fault arc counter">
							<ns0:DAI name="maxVal">
								<ns0:Val>9999</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="FADet" desc="Arc detected" />
						<ns0:DOI name="Blk" desc="&gt;Block stage" />
						<ns0:DOI name="ExtInArc" desc="&gt;External light" />
						<ns0:DOI name="ExtCurrent" desc="&gt;External current" />
						<ns0:DOI name="Str" desc="Pickup" />
						<ns0:DOI name="Op" desc="Operate" />
						<ns0:DOI name="Inactive" desc="Inactive" />
						<ns0:DOI name="ArcLigDet" desc="Light detected" />
						<ns0:DOI name="OpMode" desc="Operating mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Light only</ns0:Val>
								<ns0:Val sGroup="2">Light only</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">On</ns0:Val>
								<ns0:Val sGroup="2">On</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">no</ns0:Val>
								<ns0:Val sGroup="2">no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="UseExtArc" desc="External trip initiation">
							<ns0:DAI name="setVal">
								<ns0:Val>no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SensType" desc="Sensor">
							<ns0:DAI name="setVal">
								<ns0:Val>Point sensor</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="StrVal" desc="Threshold light">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">-20</ns0:Val>
									<ns0:Val sGroup="2">-20</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>dB</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>-34</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>-10</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="" lnClass="SARC" inst="2" lnType="SIPROTEC5_LNType_SARC" desc="Stage 2">
						<ns0:Private type="Siemens-MasterId">76b75488-69b9-4fa1-b6ca-08201a5c1e37</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 15:36:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="FACntRs" desc="Fault arc counter">
							<ns0:DAI name="maxVal">
								<ns0:Val>9999</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="FADet" desc="Arc detected" />
						<ns0:DOI name="Blk" desc="&gt;Block stage" />
						<ns0:DOI name="ExtInArc" desc="&gt;External light" />
						<ns0:DOI name="ExtCurrent" desc="&gt;External current" />
						<ns0:DOI name="Str" desc="Pickup" />
						<ns0:DOI name="Op" desc="Operate" />
						<ns0:DOI name="Inactive" desc="Inactive" />
						<ns0:DOI name="ArcLigDet" desc="Light detected" />
						<ns0:DOI name="OpMode" desc="Operating mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Light and Current</ns0:Val>
								<ns0:Val sGroup="2">Light and Current</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Off</ns0:Val>
								<ns0:Val sGroup="2">Off</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">no</ns0:Val>
								<ns0:Val sGroup="2">no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="UseExtArc" desc="External trip initiation">
							<ns0:DAI name="setVal">
								<ns0:Val>no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SensType" desc="Sensor">
							<ns0:DAI name="setVal">
								<ns0:Val>Point sensor</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="StrVal" desc="Threshold light">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">-20</ns0:Val>
									<ns0:Val sGroup="2">-20</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>dB</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>-34</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>-10</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="" lnClass="SARC" inst="3" lnType="SIPROTEC5_LNType_SARC" desc="Stage 3">
						<ns0:Private type="Siemens-MasterId">a76fd7d1-a812-4843-badd-8bd0eb825791</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 15:36:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="FACntRs" desc="Fault arc counter">
							<ns0:DAI name="maxVal">
								<ns0:Val>9999</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="FADet" desc="Arc detected" />
						<ns0:DOI name="Blk" desc="&gt;Block stage" />
						<ns0:DOI name="ExtInArc" desc="&gt;External light" />
						<ns0:DOI name="ExtCurrent" desc="&gt;External current" />
						<ns0:DOI name="Str" desc="Pickup" />
						<ns0:DOI name="Op" desc="Operate" />
						<ns0:DOI name="Inactive" desc="Inactive" />
						<ns0:DOI name="ArcLigDet" desc="Light detected" />
						<ns0:DOI name="OpMode" desc="Operating mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Light and Current</ns0:Val>
								<ns0:Val sGroup="2">Light and Current</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Off</ns0:Val>
								<ns0:Val sGroup="2">Off</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">no</ns0:Val>
								<ns0:Val sGroup="2">no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="UseExtArc" desc="External trip initiation">
							<ns0:DAI name="setVal">
								<ns0:Val>no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SensType" desc="Sensor">
							<ns0:DAI name="setVal">
								<ns0:Val>Point sensor</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="StrVal" desc="Threshold light">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">-20</ns0:Val>
									<ns0:Val sGroup="2">-20</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>dB</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>-34</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>-10</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
					</ns0:LN>
				</ns0:LDevice>
				<ns0:LDevice desc="VI 3ph Protection_Energ" inst="VI3p1_Energy">
					<ns0:Private type="Siemens-MasterId">023a5813-d2de-4505-8de0-46c0b6505186</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="VI3p1_Energy/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">e4b33ea7-2bc5-43bb-af2f-ac767c7c1fb9</ns0:Private>
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@VI3p1</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
					<ns0:LN prefix="XPRE_" lnClass="MMTR" inst="1" lnType="SIPROTEC5_1027" desc="Energy">
						<ns0:Private type="Siemens-MasterId">47a1c9b2-eabc-4873-ad03-4a5406a9e474</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SupWh" desc="Wp+">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>Wh</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="multiplier">
									<ns0:Val>M</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:DAI name="pulsQty">
								<ns0:Val>0.000120088851</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SupVArh" desc="Wq+">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>VArh</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="multiplier">
									<ns0:Val>M</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:DAI name="pulsQty">
								<ns0:Val>0.000120088851</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="DmdWh" desc="Wp-">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>Wh</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="multiplier">
									<ns0:Val>M</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:DAI name="pulsQty">
								<ns0:Val>0.000120088851</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="DmdVArh" desc="Wq-">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>VArh</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="multiplier">
									<ns0:Val>M</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:DAI name="pulsQty">
								<ns0:Val>0.000120088851</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SetSupWh" desc="Set Wp+">
							<ns0:SDI name="SBOw">
								<ns0:SDI name="ctlVal">
									<ns0:DAI name="f" />
								</ns0:SDI>
							</ns0:SDI>
							<ns0:SDI name="Oper">
								<ns0:SDI name="ctlVal">
									<ns0:DAI name="f" />
								</ns0:SDI>
							</ns0:SDI>
							<ns0:SDI name="Cancel">
								<ns0:SDI name="ctlVal">
									<ns0:DAI name="f" />
								</ns0:SDI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="SetSupVArh" desc="Set Wq+">
							<ns0:SDI name="SBOw">
								<ns0:SDI name="ctlVal">
									<ns0:DAI name="f" />
								</ns0:SDI>
							</ns0:SDI>
							<ns0:SDI name="Oper">
								<ns0:SDI name="ctlVal">
									<ns0:DAI name="f" />
								</ns0:SDI>
							</ns0:SDI>
							<ns0:SDI name="Cancel">
								<ns0:SDI name="ctlVal">
									<ns0:DAI name="f" />
								</ns0:SDI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="SetDmdWh" desc="Set Wp-">
							<ns0:SDI name="SBOw">
								<ns0:SDI name="ctlVal">
									<ns0:DAI name="f" />
								</ns0:SDI>
							</ns0:SDI>
							<ns0:SDI name="Oper">
								<ns0:SDI name="ctlVal">
									<ns0:DAI name="f" />
								</ns0:SDI>
							</ns0:SDI>
							<ns0:SDI name="Cancel">
								<ns0:SDI name="ctlVal">
									<ns0:DAI name="f" />
								</ns0:SDI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="SetDmdVArh" desc="Set Wq-">
							<ns0:SDI name="SBOw">
								<ns0:SDI name="ctlVal">
									<ns0:DAI name="f" />
								</ns0:SDI>
							</ns0:SDI>
							<ns0:SDI name="Oper">
								<ns0:SDI name="ctlVal">
									<ns0:DAI name="f" />
								</ns0:SDI>
							</ns0:SDI>
							<ns0:SDI name="Cancel">
								<ns0:SDI name="ctlVal">
									<ns0:DAI name="f" />
								</ns0:SDI>
							</ns0:SDI>
						</ns0:DOI>
					</ns0:LN>
				</ns0:LDevice>
				<ns0:LDevice desc="VI 3ph Protection_FdSym" inst="VI3p1_FundSymComp">
					<ns0:Private type="Siemens-MasterId">199ac916-1d7e-48e3-b5af-b1d156f93a9e</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="VI3p1_FundSymComp/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">6e7ae9fb-0b14-470f-b418-de6169ee4f04</ns0:Private>
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@VI3p1</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
					<ns0:LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_1019" desc="Fundam">
						<ns0:Private type="Siemens-MasterId">f3d1ed2e-c711-4338-8be3-6727f799e854</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="PPV" desc="Vpp">
							<ns0:SDI name="phsAB" desc="Vpp:AB">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>V</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>2000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="phsBC" desc="Vpp:BC">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>V</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>2000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="phsCA" desc="Vpp:CA">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>V</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>2000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="PhV" desc="Vph">
							<ns0:SDI name="phsA" desc="Vph:A">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>V</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>2000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="phsB" desc="Vph:B">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>V</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>2000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="phsC" desc="Vph:C">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>V</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>2000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="res" desc="Vph:res">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>V</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>20000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="A" desc="Iph">
							<ns0:SDI name="phsA" desc="Iph:A">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>A</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="phsB" desc="Iph:B">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>A</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="phsC" desc="Iph:C">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>A</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="res" desc="Iph:res">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>A</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>100000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="ClcMth" desc="Calculation method">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">RMS_FUNDAMENTAL</ns0:Val>
								<ns0:Val sGroup="2">RMS_FUNDAMENTAL</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="VneutC" desc="VN">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>V</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="multiplier">
									<ns0:Val>k</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:DAI name="db">
								<ns0:Val>2000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="AneutC" desc="IN">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:DAI name="db">
								<ns0:Val>10000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="FPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_1028" desc="Fundam">
						<ns0:Private type="Siemens-MasterId">e0167037-5f4d-40f6-8e91-90a28907cced</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ClcMth" desc="Calculation method">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">RMS_FUNDAMENTAL</ns0:Val>
								<ns0:Val sGroup="2">RMS_FUNDAMENTAL</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="VxC" desc="V">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>V</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:DAI name="db">
								<ns0:Val>2000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="VsynxC" desc="Vsy">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>V</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:DAI name="db">
								<ns0:Val>2000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ANparLnC" desc="INp.line">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:DAI name="db">
								<ns0:Val>10000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="AstarPtC" desc="IY traf.">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:DAI name="db">
								<ns0:Val>10000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="AxC" desc="I">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:DAI name="db">
								<ns0:Val>10000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="VneutC" desc="VN">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>V</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:DAI name="db">
								<ns0:Val>2000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Vseq0" desc="Vseq:0">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>V</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:DAI name="db">
								<ns0:Val>2000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="XPRE_" lnClass="MSQI" inst="1" lnType="SIPROTEC5_1029" desc="Sy.co.">
						<ns0:Private type="Siemens-MasterId">a2e69ca7-d563-456b-bf0c-6624a3fa4fa4</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SeqA" desc="Iseq">
							<ns0:SDI name="c1" desc="Iseq:1">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>A</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="c2" desc="Iseq:2">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>A</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="c3" desc="Iseq:0">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>A</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="SeqV" desc="Vseq">
							<ns0:SDI name="c1" desc="Vseq:1">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>V</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>2000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="c2" desc="Vseq:2">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>V</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>2000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="c3" desc="Vseq:0">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>V</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>2000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="ClcMth" desc="Calculation method">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">RMS_FUNDAMENTAL</ns0:Val>
								<ns0:Val sGroup="2">RMS_FUNDAMENTAL</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
				</ns0:LDevice>
				<ns0:LDevice desc="VI 3ph Protection_OMV" inst="VI3p1_OperationalValues">
					<ns0:Private type="Siemens-MasterId">ccc84bd5-c204-499c-b475-5d17765c8d3a</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="VI3p1_OperationalValues/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">2bcc44e6-11c9-4195-9507-c3f32611c895</ns0:Private>
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@VI3p1</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
					<ns0:LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_1030" desc="RMS">
						<ns0:Private type="Siemens-MasterId">31bd996f-db72-42a0-9dfa-d944ec98c225</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="PPV" desc="Vpp">
							<ns0:SDI name="phsAB" desc="Vpp:AB">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>V</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>2000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="phsBC" desc="Vpp:BC">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>V</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>2000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="phsCA" desc="Vpp:CA">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>V</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>2000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="PhV" desc="Vph">
							<ns0:SDI name="phsA" desc="Vph:A">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>V</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>2000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="phsB" desc="Vph:B">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>V</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>2000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="phsC" desc="Vph:C">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>V</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>2000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="res" desc="Vph:res">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>V</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>20000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="A" desc="Iph">
							<ns0:SDI name="phsA" desc="Iph:A">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>A</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="phsB" desc="Iph:B">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>A</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="phsC" desc="Iph:C">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>A</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="res" desc="Iph:res">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>A</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>100000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="ClcMth" desc="Calculation method">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">TRUE_RMS</ns0:Val>
								<ns0:Val sGroup="2">TRUE_RMS</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Vneut" desc="VN">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>V</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="multiplier">
									<ns0:Val>k</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:DAI name="db">
								<ns0:Val>2000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Aneut" desc="IN">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:DAI name="db">
								<ns0:Val>10000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="RPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="RMS">
						<ns0:Private type="Siemens-MasterId">95a5ad8b-f211-4e6a-98a6-3990f4680bcf</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ClcMth" desc="Calculation method">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">TRUE_RMS</ns0:Val>
								<ns0:Val sGroup="2">TRUE_RMS</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="ANparLn" desc="INp.line">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:DAI name="db">
								<ns0:Val>10000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="AstarPt" desc="IY traf.">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:DAI name="db">
								<ns0:Val>10000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN prefix="PPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_1031" desc="Power">
						<ns0:Private type="Siemens-MasterId">ee3e3c2d-47b9-498d-bc1a-c3e4931a7033</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="TotW" desc="P tot">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>W</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="multiplier">
									<ns0:Val>k</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:DAI name="db">
								<ns0:Val>10000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="TotVAr" desc="Q tot">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>VAr</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="multiplier">
									<ns0:Val>k</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:DAI name="db">
								<ns0:Val>10000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="TotVA" desc="S tot">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>VA</ns0:Val>
								</ns0:DAI>
								<ns0:DAI name="multiplier">
									<ns0:Val>k</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:DAI name="db">
								<ns0:Val>10000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="TotPF" desc="cos φ">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>cos(phi)</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:DAI name="db">
								<ns0:Val>10000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Hz" desc="f">
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>Hz</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:DAI name="db">
								<ns0:Val>100</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="W" desc="P">
							<ns0:SDI name="phsA" desc="P:A">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>W</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="phsB" desc="P:B">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>W</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="phsC" desc="P:C">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>W</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="VAr" desc="Q">
							<ns0:SDI name="phsA" desc="Q:A">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>VAr</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="phsB" desc="Q:B">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>VAr</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="phsC" desc="Q:C">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>VAr</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="VA" desc="S">
							<ns0:SDI name="phsA" desc="S:A">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>VA</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="phsB" desc="S:B">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>VA</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="phsC" desc="S:C">
								<ns0:SDI name="units">
									<ns0:DAI name="SIUnit">
										<ns0:Val>VA</ns0:Val>
									</ns0:DAI>
									<ns0:DAI name="multiplier">
										<ns0:Val>k</ns0:Val>
									</ns0:DAI>
								</ns0:SDI>
								<ns0:DAI name="db">
									<ns0:Val>10000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="ClcMth" desc="Calculation method">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">TRUE_RMS</ns0:Val>
								<ns0:Val sGroup="2">TRUE_RMS</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
				</ns0:LDevice>
				<ns0:LDevice desc="VI 3ph Protection_ProMon" inst="VI3p1_ProcessMonitor">
					<ns0:Private type="Siemens-MasterId">472ccf16-e684-4b3a-82c5-6be3284607e1</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="VI3p1_ProcessMonitor/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">fbec2699-4bab-44d5-a9e8-22cc8ea9e320</ns0:Private>
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@VI3p1</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
					<ns0:LN prefix="PROM_" lnClass="ROPA" inst="1" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" desc="Curr.criterion">
						<ns0:Private type="Siemens-MasterId">25eaac2a-13b8-4975-ab60-feea79913ce3</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Inactive" desc="Inactive" />
					</ns0:LN>
					<ns0:LN prefix="PROM_" lnClass="RSSR" inst="1" lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognitionBasic" desc="Closure detec.">
						<ns0:Private type="Siemens-MasterId">a86f1ff6-5f0a-4311-91e7-b937cc63b894</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2022-11-28 11:34:54</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="DisCntrOpn" desc="&gt;Disconnector open" />
						<ns0:DOI name="Inactive" desc="Inactive" />
						<ns0:DOI name="SwitchOn" desc="Closure" />
					</ns0:LN>
				</ns0:LDevice>
				<ns0:LDevice desc="VI 3ph Protection_50BF Trip Received" inst="VI3p1_ExternalTrip1">
					<ns0:Private type="Siemens-MasterId">09fc616a-e9fc-4334-bd8b-a71549bb2293</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="VI3p1_ExternalTrip1/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">6367feaa-3ff9-4b20-8445-2153d30c2afd</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-09-20 15:49:16</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@VI3p1</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
					<ns0:LN lnClass="PSCH" inst="1" lnType="SIPROTEC5_LNType_PSCH_ExtTrip" desc="Stage 1" prefix="EXT_">
						<ns0:Private type="Siemens-MasterId">ab80e12a-ac9d-4080-8fbd-ffcebdb40e3c</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-09-20 15:49:16</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Str" desc="Pickup" />
						<ns0:DOI name="Op" desc="Operate" />
						<ns0:DOI name="OpDlTmms" desc="Operate delay">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">0</ns0:Val>
								<ns0:Val sGroup="2">0</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>60000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Blk" desc="&gt;Block function" />
						<ns0:DOI name="ExtIn" desc="&gt;External trip" />
						<ns0:DOI name="Inactive" desc="Inactive" />
						<ns0:DOI name="OpTmExp" desc="Operate delay expired" />
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">On</ns0:Val>
								<ns0:Val sGroup="2">On</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">no</ns0:Val>
								<ns0:Val sGroup="2">no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
				</ns0:LDevice>
				<ns0:LDevice desc="VI 3ph Protection_67-B1" inst="VI3p1_67DirOC3phB1">
					<ns0:Private type="Siemens-MasterId">4e9241e3-bd58-4fdc-8e80-566723c9879a</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="VI3p1_67DirOC3phB1/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">8083d51d-9c20-452a-90e9-316e87141fa1</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-09-29 14:51:58</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@VI3p1</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
					<ns0:LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_dir_OCP_3ph_Bas" desc="General" prefix="">
						<ns0:Private type="Siemens-MasterId">e1ac4055-2cb9-4b2f-9d58-a49c0e9ebb25</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-09-29 14:51:58</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="DirDeterm" desc="&gt;Test of direction" />
						<ns0:DOI name="DirTstRslt" desc="Test direction" />
						<ns0:DOI name="RotAng" desc="Rotation angle of ref. volt.">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">45</ns0:Val>
								<ns0:Val sGroup="2">45</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="minVal">
								<ns0:Val>-180</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>180</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="stepSize">
								<ns0:Val>1</ns0:Val>
							</ns0:DAI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>deg</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" desc="Group indicat." prefix="">
						<ns0:Private type="Siemens-MasterId">cf9f9a26-6fe7-42c4-bdee-889baf1b3915</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-09-29 14:51:58</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Op" desc="Operate" />
						<ns0:DOI name="Str" desc="Pickup" />
					</ns0:LN>
					<ns0:LN lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_dir_3ph_DOCP_3pol_Bas" desc="Definite-T 1" prefix="DID_">
						<ns0:Private type="Siemens-MasterId">bbf453ad-2e65-4ab6-938a-01dfea48652e</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-09-29 14:51:58</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Str" desc="Pickup" />
						<ns0:DOI name="Op" desc="Operate" />
						<ns0:DOI name="StrVal" desc="Threshold">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">300</ns0:Val>
									<ns0:Val sGroup="2">340</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>6</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>7000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="OpDlTmms" desc="Operate delay">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">210</ns0:Val>
								<ns0:Val sGroup="2">0</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>60000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="DirMod" desc="Directional mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Reverse</ns0:Val>
								<ns0:Val sGroup="2">Reverse</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Blk" desc="&gt;Block stage" />
						<ns0:DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
						<ns0:DOI name="Inactive" desc="Inactive" />
						<ns0:DOI name="InrshBlkOp" desc="Inrush blocks operate" />
						<ns0:DOI name="OpTmExp" desc="Operate delay expired" />
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">On</ns0:Val>
								<ns0:Val sGroup="2">On</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">no</ns0:Val>
								<ns0:Val sGroup="2">no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlkVMeasLs" desc="Blk. by meas.-volt. failure">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">yes</ns0:Val>
								<ns0:Val sGroup="2">yes</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">yes</ns0:Val>
								<ns0:Val sGroup="2">no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="MeasMethod" desc="Method of measurement">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Fundcomp</ns0:Val>
								<ns0:Val sGroup="2">Fundcomp</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN lnClass="PTOC" inst="2" lnType="SIPROTEC5_LNType_PTOC_dir_3ph_DOCP_3pol_Bas" desc="Definite-T 2" prefix="DID_">
						<ns0:Private type="Siemens-MasterId">9a48e03d-bc94-4b40-956a-bee1d44b190b</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-09-29 14:51:58</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Str" desc="Pickup" />
						<ns0:DOI name="Op" desc="Operate" />
						<ns0:DOI name="StrVal" desc="Threshold">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">400</ns0:Val>
									<ns0:Val sGroup="2">400</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>6</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>7000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="OpDlTmms" desc="Operate delay">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">100</ns0:Val>
								<ns0:Val sGroup="2">100</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>60000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="DirMod" desc="Directional mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Forward</ns0:Val>
								<ns0:Val sGroup="2">Forward</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Blk" desc="&gt;Block stage" />
						<ns0:DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
						<ns0:DOI name="Inactive" desc="Inactive" />
						<ns0:DOI name="InrshBlkOp" desc="Inrush blocks operate" />
						<ns0:DOI name="OpTmExp" desc="Operate delay expired" />
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Off</ns0:Val>
								<ns0:Val sGroup="2">Off</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">no</ns0:Val>
								<ns0:Val sGroup="2">no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlkVMeasLs" desc="Blk. by meas.-volt. failure">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">yes</ns0:Val>
								<ns0:Val sGroup="2">yes</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">yes</ns0:Val>
								<ns0:Val sGroup="2">no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="MeasMethod" desc="Method of measurement">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Fundcomp</ns0:Val>
								<ns0:Val sGroup="2">Fundcomp</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_dir_3ph_IOCP_3pol_Bas" desc="Inverse-T 1" prefix="DII_">
						<ns0:Private type="Siemens-MasterId">007fe1a0-8232-4cd0-8f3d-b3de5f0463ef</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-09-29 14:51:58</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Str" desc="Pickup" />
						<ns0:DOI name="Op" desc="Operate" />
						<ns0:DOI name="TmACrv" desc="Type of character. curve">
							<ns0:DAI name="setCharact">
								<ns0:Val sGroup="1">IEC Normal Inverse</ns0:Val>
								<ns0:Val sGroup="2">IEC Normal Inverse</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="StrVal" desc="Threshold">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">126</ns0:Val>
									<ns0:Val sGroup="2">126</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>6</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>7000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="TmMult" desc="Time dial">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">0.2</ns0:Val>
									<ns0:Val sGroup="2">0.05</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>0.05</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>15</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="TypRsCrv" desc="Reset">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">None</ns0:Val>
								<ns0:Val sGroup="2">None</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="DirMod" desc="Directional mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Reverse</ns0:Val>
								<ns0:Val sGroup="2">Reverse</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Blk" desc="&gt;Block stage" />
						<ns0:DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
						<ns0:DOI name="Inactive" desc="Inactive" />
						<ns0:DOI name="InrshBlkOp" desc="Inrush blocks operate" />
						<ns0:DOI name="DskRng" desc="Disk emulation running" />
						<ns0:DOI name="OpTmExp" desc="Operate delay expired" />
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">On</ns0:Val>
								<ns0:Val sGroup="2">On</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">no</ns0:Val>
								<ns0:Val sGroup="2">no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlkVMeasLs" desc="Blk. by meas.-volt. failure">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">yes</ns0:Val>
								<ns0:Val sGroup="2">yes</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">yes</ns0:Val>
								<ns0:Val sGroup="2">no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="MeasMethod" desc="Method of measurement">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Fundcomp</ns0:Val>
								<ns0:Val sGroup="2">Fundcomp</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
				</ns0:LDevice>
				<ns0:LDevice desc="VI 3ph Protection_67N-B1" inst="VI3p1_67NDirOCgndB1">
					<ns0:Private type="Siemens-MasterId">0f53faca-3dca-437e-9c2e-eb20124b6606</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="VI3p1_67NDirOCgndB1/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">17a46abc-d871-4131-8308-816432ada1cb</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-09-29 14:51:58</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@VI3p1</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
					<ns0:LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_Gnd_Dir_OCP" desc="General" prefix="">
						<ns0:Private type="Siemens-MasterId">847153d9-2fe6-4261-9171-e5d9f0751c4a</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-09-29 14:51:58</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Direction" desc="Test direction" />
						<ns0:DOI name="RotAng" desc="Rotation angle of ref. volt.">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">0</ns0:Val>
								<ns0:Val sGroup="2">0</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="minVal">
								<ns0:Val>-180</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>180</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="stepSize">
								<ns0:Val>1</ns0:Val>
							</ns0:DAI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>deg</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="UIAngle" desc="Phi(I,V)" />
						<ns0:DOI name="DirDeterm" desc="&gt;Test of direction" />
					</ns0:LN>
					<ns0:LN lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_Without_DirRouting_Op_3pol" desc="Group indicat." prefix="">
						<ns0:Private type="Siemens-MasterId">4ec233b3-ca14-47b4-a0ca-4a9478d06df3</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-09-29 14:51:58</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Op" desc="Operate" />
						<ns0:DOI name="Str" desc="Pickup" />
					</ns0:LN>
					<ns0:LN lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_Gnd_Dir_OCP_Bas_Def" desc="Definite-T 1" prefix="DNDB_">
						<ns0:Private type="Siemens-MasterId">5549022f-fd5c-48bf-89ce-b9873530d60c</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-09-29 14:51:58</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Str" desc="Pickup" />
						<ns0:DOI name="Op" desc="Operate" />
						<ns0:DOI name="StrVal" desc="Threshold">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">10</ns0:Val>
									<ns0:Val sGroup="2">10</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>6</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>7000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="OpDlTmms" desc="Operate delay">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">1000</ns0:Val>
								<ns0:Val sGroup="2">1000</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>60000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="DirMod" desc="Directional mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Reverse</ns0:Val>
								<ns0:Val sGroup="2">Reverse</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlkStg" desc="&gt;Block stage" />
						<ns0:DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
						<ns0:DOI name="Inactive" desc="Inactive" />
						<ns0:DOI name="InrshBlkOp" desc="Inrush blocks operate" />
						<ns0:DOI name="OpTmExp" desc="Operate delay expired" />
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">On</ns0:Val>
								<ns0:Val sGroup="2">On</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">no</ns0:Val>
								<ns0:Val sGroup="2">no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlkVMeasLs" desc="Blk. by meas.-volt. failure">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">yes</ns0:Val>
								<ns0:Val sGroup="2">yes</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="InrBlkOp" desc="Blk. w. inrush curr. detect.">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">yes</ns0:Val>
								<ns0:Val sGroup="2">yes</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det.">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">no</ns0:Val>
								<ns0:Val sGroup="2">no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="MeasMethod" desc="Method of measurement">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Fundcomp</ns0:Val>
								<ns0:Val sGroup="2">Fundcomp</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN lnClass="PTOC" inst="2" lnType="SIPROTEC5_LNType_Gnd_Dir_OCP_Bas_Def" desc="Definite-T 2" prefix="NBD_">
						<ns0:Private type="Siemens-MasterId">c2da780c-0c0e-4953-88b9-f79353bf8b70</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-09-29 14:51:58</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Str" desc="Pickup" />
						<ns0:DOI name="Op" desc="Operate" />
						<ns0:DOI name="StrVal" desc="Threshold">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">26</ns0:Val>
									<ns0:Val sGroup="2">26</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>6</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>7000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="OpDlTmms" desc="Operate delay">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">200</ns0:Val>
								<ns0:Val sGroup="2">200</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="maxVal">
								<ns0:Val>60000</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="DirMod" desc="Directional mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Reverse</ns0:Val>
								<ns0:Val sGroup="2">Reverse</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlkStg" desc="&gt;Block stage" />
						<ns0:DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
						<ns0:DOI name="Inactive" desc="Inactive" />
						<ns0:DOI name="InrshBlkOp" desc="Inrush blocks operate" />
						<ns0:DOI name="OpTmExp" desc="Operate delay expired" />
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">On</ns0:Val>
								<ns0:Val sGroup="2">On</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">no</ns0:Val>
								<ns0:Val sGroup="2">no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlkVMeasLs" desc="Blk. by meas.-volt. failure">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">yes</ns0:Val>
								<ns0:Val sGroup="2">yes</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="InrBlkOp" desc="Blk. w. inrush curr. detect.">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">yes</ns0:Val>
								<ns0:Val sGroup="2">yes</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det.">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">no</ns0:Val>
								<ns0:Val sGroup="2">no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="MeasMethod" desc="Method of measurement">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Fundcomp</ns0:Val>
								<ns0:Val sGroup="2">Fundcomp</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
					<ns0:LN lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_Gnd_Dir_Bas_Inv" desc="Inverse-T 1" prefix="DNIB_">
						<ns0:Private type="Siemens-MasterId">b56e21db-a3e5-409e-8d3c-4158fdaa982e</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2023-09-29 14:51:58</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="Str" desc="Pickup" />
						<ns0:DOI name="Op" desc="Operate" />
						<ns0:DOI name="TmACrv" desc="Type of character. curve">
							<ns0:DAI name="setCharact">
								<ns0:Val sGroup="1">IEC Normal Inverse</ns0:Val>
								<ns0:Val sGroup="2">IEC Normal Inverse</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="StrVal" desc="Threshold">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">240.000015</ns0:Val>
									<ns0:Val sGroup="2">240.000015</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="units">
								<ns0:DAI name="SIUnit">
									<ns0:Val>A</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>6</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>7000</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="TmMult" desc="Time dial">
							<ns0:SDI name="setMag">
								<ns0:DAI name="f">
									<ns0:Val sGroup="1">1</ns0:Val>
									<ns0:Val sGroup="2">1</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="minVal">
								<ns0:DAI name="f">
									<ns0:Val>0.05</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="maxVal">
								<ns0:DAI name="f">
									<ns0:Val>15</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
							<ns0:SDI name="stepSize">
								<ns0:DAI name="f">
									<ns0:Val>0.01</ns0:Val>
								</ns0:DAI>
							</ns0:SDI>
						</ns0:DOI>
						<ns0:DOI name="TypRsCrv" desc="Reset">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Inverse Reset</ns0:Val>
								<ns0:Val sGroup="2">Inverse Reset</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="DirMod" desc="Directional mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Forward</ns0:Val>
								<ns0:Val sGroup="2">Forward</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlkStg" desc="&gt;Block stage" />
						<ns0:DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
						<ns0:DOI name="Inactive" desc="Inactive" />
						<ns0:DOI name="InrshBlkOp" desc="Inrush blocks operate" />
						<ns0:DOI name="DskRng" desc="Disk emulation running" />
						<ns0:DOI name="OpTmExp" desc="Operate delay expired" />
						<ns0:DOI name="Mode" desc="Mode">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Off</ns0:Val>
								<ns0:Val sGroup="2">Off</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">no</ns0:Val>
								<ns0:Val sGroup="2">no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="BlkVMeasLs" desc="Blk. by meas.-volt. failure">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">yes</ns0:Val>
								<ns0:Val sGroup="2">yes</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="InrBlkOp" desc="Blk. w. inrush curr. detect.">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">no</ns0:Val>
								<ns0:Val sGroup="2">no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det.">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">no</ns0:Val>
								<ns0:Val sGroup="2">no</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="MeasMethod" desc="Method of measurement">
							<ns0:DAI name="setVal">
								<ns0:Val sGroup="1">Fundcomp</ns0:Val>
								<ns0:Val sGroup="2">Fundcomp</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN>
				</ns0:LDevice>
				<ns0:LDevice desc="Com. supervision" inst="ComSupervision">
					<ns0:Private type="Siemens-MasterId">5ace2e02-69d3-4c68-aaed-3cace2d92355</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="ComSupervision/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">75b0433e-7a1e-42e3-aa2b-f69dacc5c2da</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2025-04-28 14:17:39</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@Application</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
				</ns0:LDevice>
				<ns0:LDevice desc="Com. supervision_GOOSE supervis." inst="ComSupervision_GOOSE">
					<ns0:Private type="Siemens-MasterId">f42536af-d380-4bb8-b3f0-6371a79712e1</ns0:Private>
					<ns0:LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="ComSupervision_GOOSE/LLN0/LLN0">
						<ns0:Private type="Siemens-MasterId">a94689dd-e8d3-4e71-95f3-ff244deaa1db</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2025-04-28 14:17:39</ns0:Val>
							</ns0:DAI>
							<ns0:DAI name="ldNs">
								<ns0:Val>IEC 61850-7-4:2007</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="GrRef" desc="GrRef">
							<ns0:DAI name="setSrcRef">
								<ns0:Val>@ComSupervision</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
					</ns0:LN0>
					<ns0:LN lnClass="CALH" inst="1" lnType="SIPROTEC5_LNType_CALH_LGOS" desc="Group Indicat." prefix="">
						<ns0:Private type="Siemens-MasterId">bc7e1d31-16e1-4fa2-aa66-6cd902a5308e</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2025-04-28 14:17:39</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="GrAlm" desc="Group alarm" />
						<ns0:DOI name="GrInd" desc="Group indication" />
					</ns0:LN>
					<ns0:LN lnClass="LGOS" inst="1" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 1" prefix="">
						<ns0:Private type="Siemens-MasterId">8c0cf12c-ee61-4d25-b574-729d4331a6f1</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2025-04-28 14:17:39</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="NdsCom" desc="Needs commissioning" />
						<ns0:DOI name="St" desc="Status subscription" />
						<ns0:DOI name="SimSt" desc="Status Sim messages" />
						<ns0:DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<ns0:DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<ns0:DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<ns0:DAI name="setSrcRef" valImport="true">
								<ns0:Val>GPS01GPC01UPM01FCB02CB1/LLN0.Control_DataSet</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="DiagErr" desc="Diagnosis error" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LGOS" inst="2" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 2">
						<ns0:Private type="Siemens-MasterId">2441f951-1062-46c2-97ef-d5205ffc2b81</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2025-04-29 07:09:22</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="NdsCom" desc="Needs commissioning" />
						<ns0:DOI name="St" desc="Status subscription" />
						<ns0:DOI name="SimSt" desc="Status Sim messages" />
						<ns0:DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<ns0:DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<ns0:DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<ns0:DAI name="setSrcRef" valImport="true">
								<ns0:Val>GPS01GCB01VI3p1_ArcProtection1/LLN0.Control_DataSet</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="DiagErr" desc="Diagnosis error" />
					</ns0:LN>
					<ns0:LN prefix="" lnClass="LGOS" inst="3" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 3">
						<ns0:Private type="Siemens-MasterId">3665ff1d-11e0-4808-a85c-d0c74f26062e</ns0:Private>
						<ns0:DOI name="Mod" desc="Mode (controllable)" />
						<ns0:DOI name="Beh" desc="Behavior" />
						<ns0:DOI name="Health" desc="Health" />
						<ns0:DOI name="NamPlt" desc="Name plate">
							<ns0:DAI name="configRev">
								<ns0:Val>2025-04-29 07:09:22</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="NdsCom" desc="Needs commissioning" />
						<ns0:DOI name="St" desc="Status subscription" />
						<ns0:DOI name="SimSt" desc="Status Sim messages" />
						<ns0:DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<ns0:DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<ns0:DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<ns0:DAI name="setSrcRef" valImport="true">
								<ns0:Val>GPS01GPC01UPM01MCB01CB1/LLN0.Control_DataSet</ns0:Val>
							</ns0:DAI>
						</ns0:DOI>
						<ns0:DOI name="DiagErr" desc="Diagnosis error" />
					</ns0:LN>
				</ns0:LDevice>
			</ns0:Server>
			<ns0:Services>
				<ns0:ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128">
					<ns0:TimeSyncProt sntp="true" c37_238="false" other="false" />
				</ns0:ClientServices>
				<ns0:DynAssociation max="6" />
				<ns0:DynDataSet max="30" maxAttributes="60" />
				<ns0:FileHandling />
				<ns0:ValueHandling setToRO="false" />
				<ns0:RedProt hsr="true" prp="true" rstp="true" />
				<ns0:CommProt ipv6="false" />
			</ns0:Services>
		</ns0:AccessPoint>
		<ns0:AccessPoint desc="Port E" name="E" router="false" clock="false">
			<ns0:ServerAt apName="F" />
			<ns0:Services>
				<ns0:ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128">
					<ns0:TimeSyncProt sntp="true" c37_238="false" other="false" />
				</ns0:ClientServices>
				<ns0:DynAssociation max="6" />
				<ns0:DynDataSet max="30" maxAttributes="60" />
				<ns0:FileHandling />
				<ns0:ValueHandling setToRO="false" />
				<ns0:RedProt hsr="true" prp="true" rstp="true" />
				<ns0:CommProt ipv6="false" />
			</ns0:Services>
		</ns0:AccessPoint>
	</ns0:IED>
	<ns0:DataTypeTemplates>
		<ns0:LNodeType id="SIPROTEC5_LNType_LTRK_Application" lnClass="LTRK">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GenTrk" type="SIPROTEC5_DOType_CST_V09.30.01_V09.30.01" />
			<ns0:DO name="SgcbTrk" type="SIPROTEC5_DOType_STS_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_USER_Universal" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Lockout" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_LCCH_61850" lnClass="LCCH">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_LCCH_PRP" lnClass="LCCH">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="RedChLiv" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_TCTR" lnClass="TCTR">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="ARtg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="AmpSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.30.01_V09.30.01" />
			<ns0:DO name="Trp" type="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="ScndTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.30.01_V09.30.01" />
			<ns0:DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_TVTR" lnClass="TVTR">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="VolSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.30.01_V09.30.01" />
			<ns0:DO name="VRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_PTRC_FG_Line_3ph" lnClass="PTRC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" />
			<ns0:DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.30.01_V09.30.01" />
			<ns0:DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_OC_Group_Indication" lnClass="GAPC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" />
			<ns0:DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.30.01_V09.30.01" />
			<ns0:DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABCN_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_Without_DirRouting_Op_3pol" lnClass="PTRC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" />
			<ns0:DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<ns0:DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" lnClass="PTRC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" />
			<ns0:DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<ns0:DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1000" lnClass="LLN0">
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.30.01_V09.30.01" />
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="GrRef" type="SIPROTEC5_DOType_ORG_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1003" lnClass="TGSN">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SenseFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1005" lnClass="LPHD">
			<ns0:DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V09.30.01_V09.30.01" />
			<ns0:DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="Proxy" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="PwrUp" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="Sim" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.30.01_V09.30.01" />
			<ns0:DO name="OpTmh" type="SIPROTEC5_DOType_INS_INT32_with_units_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GoStop" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SvStop" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LifeCon" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BatFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClkFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ErrMeasT" type="SIPROTEC5_DOType_ENS_ErrMeasT_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ErrComp" type="SIPROTEC5_DOType_ENS_ErrComp_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ErrOffset" type="SIPROTEC5_DOType_ENS_ErrOffset_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DigsiAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SimuMode" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CommMode" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ErrMemory" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AuxPwrFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SeuHappened" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PSModFail" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PSModOK" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OsopNotCon" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PSAuxPwrFail" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PSAuxPwrOK" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PSModFailSps" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PSAuxFailSps" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Logon" type="SIPROTEC5_DOType_ENS_Login_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CybSecEvt" type="SIPROTEC5_DOType_ENS_CyberSecEvent_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MsgLost" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ChtBlk" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FlshDskHth" type="SIPROTEC5_DOType_ENS_Health_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PrcModIna" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1006" lnClass="CALH">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GrWrn" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GrInd" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GrIndIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GrWrnIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GrAlmIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1007" lnClass="LTIM">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="TmDT" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="TmOfsTmm" type="SIPROTEC5_DOType_ING_INT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="TmUseDT" type="SIPROTEC5_DOType_SPG_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="TmChgDT" type="SIPROTEC5_DOType_TSG_V09.30.01_V09.30.01" />
			<ns0:DO name="TmChgST" type="SIPROTEC5_DOType_TSG_V09.30.01_V09.30.01" />
			<ns0:DO name="ClkSetMan" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TmOfsDT" type="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DateFormat" type="SIPROTEC5_DOType_ENG_TextList_DateFormat_edit_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1008" lnClass="LTMS">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="TmSrc" type="SIPROTEC5_DOType_VSS_V09.30.01_V09.30.01" />
			<ns0:DO name="TmSrcTyp" type="SIPROTEC5_DOType_ENS_TmSrcTyp_V09.30.01_V09.30.01" />
			<ns0:DO name="TmChSt1" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="TmChSt2" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="TmSynErr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LeapSecond" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Sync" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FltTmSyn" type="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TmSrc1Std" type="SIPROTEC5_DOType_ENG_TextList_TmSrcStd_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TmSrc1Port" type="SIPROTEC5_DOType_ENG_TextList_Ports_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TmSrc1Ch" type="SIPROTEC5_DOType_ENG_TextList_TmSrcCh_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TmSrc2Std" type="SIPROTEC5_DOType_ENG_TextList_TmSrcStd_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TmSrc2Port" type="SIPROTEC5_DOType_ENG_TextList_Ports_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TmSrc2Ch" type="SIPROTEC5_DOType_ENG_TextList_TmSrcCh_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TmZnTmSrc1" type="SIPROTEC5_DOType_ENG_TextList_TmZnTmSrc_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TmZnTmSrc2" type="SIPROTEC5_DOType_ENG_TextList_TmZnTmSrc_edit_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1009" lnClass="GAPC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="ResetIn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LedTstOut" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ResetCtl" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="In" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="OutSPS" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" lnClass="GAPC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PoleOpenA" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpModeRBRF" type="SIPROTEC5_DOType_ENG_TextList_OpModeRBRF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1010" lnClass="PTRC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" />
			<ns0:DO name="Tr" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<ns0:DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<ns0:DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.30.01_V09.30.01" />
			<ns0:DO name="TrpBbpDiff" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrpBbpBFP" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrpBbpExt" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ResetTrip" type="SIPROTEC5_DOType_ENG_TextList_ResetTrip_edit_and_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1011" lnClass="XCBR">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V09.30.01_V09.30.01" />
			<ns0:DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.30.01_V09.30.01" />
			<ns0:DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V09.30.01_V09.30.01" />
			<ns0:DO name="SetOpCnt" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SetSwASumA" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SetSwASumB" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SetSwASumC" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SetOpnHrs" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SetOpHrs" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AqBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Rdy" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="RsSwStat" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="RsAqBlkSub" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TripRelViaBi" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpCBToStr" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TripOpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CmdActv" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AlmSupp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DefTr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SumSwARsA" type="SIPROTEC5_DOType_BCR_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SumSwARsB" type="SIPROTEC5_DOType_BCR_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SumSwARsC" type="SIPROTEC5_DOType_BCR_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwANeut" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwVphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwVphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwVphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBOpnHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AnnBrkVal" type="SIPROTEC5_DOType_ENG_TextList_Always_WithTrip_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BbpBlockDO" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="NoTrpRelBi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1012" lnClass="GAPC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<ns0:DO name="Input" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Detected" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ActionTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CbOpDrpDel" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1013" lnClass="GAPC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VAdpFact" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AdpAngDeg" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1014" lnClass="CSWI">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="Pos" type="SIPROTEC5_DOType_DPC_CSWI_Pos_V09.30.01_V09.30.01" />
			<ns0:DO name="LocKey" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="LocSta" type="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthChk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_Advanced_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="NomEqActl" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DblActBlk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkByProt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OwnSwAuth" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna1" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna2" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna3" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna4" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna5" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1015" lnClass="CILO">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" />
			<ns0:DO name="EnaOpn" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="EnaCls" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="EnaOpnFix" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="EnaClsFix" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_GAPC_CBT_3pol" lnClass="GAPC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="StrTst3p" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TstExec" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstExec_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TstTr" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstTr_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TstCls" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstCls_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TstCnc" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstCnc_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1016" lnClass="ZAXN">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<ns0:DO name="TripRelay" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AlmDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CfgErr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1019" lnClass="MMXU">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="PPV" type="SIPROTEC5_DOType_DEL_V09.30.01_V09.30.01" />
			<ns0:DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_V09.30.01_V09.30.01" />
			<ns0:DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_V09.30.01_V09.30.01" />
			<ns0:DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1020" lnClass="XSWI">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V09.30.01_V09.30.01" />
			<ns0:DO name="Pos" type="SIPROTEC5_DOType_DPC_Pos_status_only_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.30.01_V09.30.01" />
			<ns0:DO name="SwTyp" type="SIPROTEC5_DOType_ENS_SwitchType_V09.30.01_V09.30.01" />
			<ns0:DO name="AqBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" lnClass="GAPC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="PhaseRev" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InvPhases" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PhsSeq" type="SIPROTEC5_DOType_ENG_TextList_PhsSeq_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PhRevABC" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PhRevACB" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FOutOfRg" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" lnClass="GAPC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="CtrlIn" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DisSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DisReset" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InvPhABCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InvPhBCCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InvPhACCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="StateBi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="StateCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CTConnect" type="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CTSPInDir" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CtInvPol" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ARtgSec" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AMeasRange" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AInternTyp" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ARtgSecIN" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AMeasRgIN" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AIntTypIN" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AMeasRgIN2" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AIntTypIN2" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="KToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ErrKToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ErrRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MUDisActTr" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MUDisTr" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_SBWS_BW_Tr" lnClass="SBWI">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="ResetBW" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PhABWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PhBBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PhCBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PhABW" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PhBBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PhCBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BrokenWire" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkMod" type="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DltAblk" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_SSYM_CurBalSV" lnClass="SSYM">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<ns0:DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.30.01_V09.30.01" />
			<ns0:DO name="BalLimit" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BalFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" lnClass="SPSQ">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.30.01_V09.30.01" />
			<ns0:DO name="RlsThrshld" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_SSUM_SlowCurSumSV" lnClass="SSUM">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<ns0:DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.30.01_V09.30.01" />
			<ns0:DO name="SumAFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SumAThrld" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_SADC_FastCurSumSV" lnClass="SADC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_SFFM_SMCB" lnClass="SFFM">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="VTmcb" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ProtDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" lnClass="GAPC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="VTConnect" type="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VRtgSec" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VRatPhVddn" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InvPhABVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InvPhBCVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InvPhACVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" lnClass="SPSQ">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_SSUM_VolSumSV" lnClass="SSUM">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<ns0:DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.30.01_V09.30.01" />
			<ns0:DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RECORDING" lnClass="GAPC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CtdValType" type="SIPROTEC5_DOType_ENG_TextList_CtdValType_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CRevYear" type="SIPROTEC5_DOType_ENG_TextList_CRevYear_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_GAPC_GroundFaultLog" lnClass="GAPC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GflNum" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GflFull" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RECORDER" lnClass="GAPC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1021" lnClass="RDRE">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" />
			<ns0:DO name="RcdTrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.30.01_V09.30.01" />
			<ns0:DO name="MemRs" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.30.01_V09.30.01" />
			<ns0:DO name="MemClr" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.30.01_V09.30.01" />
			<ns0:DO name="RcdMade" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="FltNum" type="SIPROTEC5_DOType_INS_INT32_V09.30.01_V09.30.01" />
			<ns0:DO name="RcdStr" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="PreTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.30.01_V09.30.01" />
			<ns0:DO name="PstTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.30.01_V09.30.01" />
			<ns0:DO name="StrExt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ManTrg" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="RcdStart" type="SIPROTEC5_DOType_ENG_TextList_RcdStart_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="RcdStore" type="SIPROTEC5_DOType_ENG_TextList_RcdStore_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MaxTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ManTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SmpRate" type="SIPROTEC5_DOType_ENG_TextList_SmpRate_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CalcINChl" type="SIPROTEC5_DOType_ENG_TextList_CalcINChannel_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CalcVNChl" type="SIPROTEC5_DOType_ENG_TextList_CalcVNChannel_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FltLogFull" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_ZLIN_FB0_FGStandardUI" lnClass="GAPC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_internal_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SysNeutPt" type="SIPROTEC5_DOType_ENG_TextList_System_Neutralpoint_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQSign" type="SIPROTEC5_DOType_ENG_TextList_PQ_Sign_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_SBWS_BW_confirm" lnClass="SBWI">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1022" lnClass="PHAR">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.30.01_V09.30.01" />
			<ns0:DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Irs2HaDetA" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Irs2HaDetB" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Irs2HaDetC" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="IrsCWADet" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="IrsCrsBlk" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CrossBlk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="StrVal2Ha" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="StrValAMax" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkIrshCWA" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkIrsh2Ha" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CrossBlkTm" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrFltRec" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1023" lnClass="PTOC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.30.01_V09.30.01" />
			<ns0:DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<ns0:DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.30.01_V09.30.01" />
			<ns0:DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SecHGndDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_PTOC_Gnd_IOCP_Bas" lnClass="PTOC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.30.01_V09.30.01" />
			<ns0:DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<ns0:DO name="TmACrv" type="SIPROTEC5_DOType_CURVE_TextList_TmACrv_Standard_V09.30.01_V09.30.01" />
			<ns0:DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="TmMult" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="TypRsCrv" type="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V09.30.01_V09.30.01" />
			<ns0:DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DskRng" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SecHGndDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1024" lnClass="PTOC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.30.01_V09.30.01" />
			<ns0:DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<ns0:DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.30.01_V09.30.01" />
			<ns0:DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol_Bas" lnClass="PTOC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.30.01_V09.30.01" />
			<ns0:DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<ns0:DO name="TmACrv" type="SIPROTEC5_DOType_CURVE_TextList_TmACrv_Standard_V09.30.01_V09.30.01" />
			<ns0:DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="TmMult" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="TypRsCrv" type="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V09.30.01_V09.30.01" />
			<ns0:DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DskRng" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1027" lnClass="MMTR">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" />
			<ns0:DO name="SupWh" type="SIPROTEC5_DOType_BCR_V09.30.01_V09.30.01" />
			<ns0:DO name="SupVArh" type="SIPROTEC5_DOType_BCR_V09.30.01_V09.30.01" />
			<ns0:DO name="DmdWh" type="SIPROTEC5_DOType_BCR_V09.30.01_V09.30.01" />
			<ns0:DO name="DmdVArh" type="SIPROTEC5_DOType_BCR_V09.30.01_V09.30.01" />
			<ns0:DO name="SetSupWh" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SetSupVArh" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SetDmdWh" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SetDmdVArh" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1028" lnClass="MMXN">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VsynxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ANparLnC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AstarPtC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Vseq0" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1029" lnClass="MSQI">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SeqA" type="SIPROTEC5_DOType_SEQ_V09.30.01_V09.30.01" />
			<ns0:DO name="SeqV" type="SIPROTEC5_DOType_SEQ_V09.30.01_V09.30.01" />
			<ns0:DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1030" lnClass="MMXU">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="PPV" type="SIPROTEC5_DOType_DEL_mag_V09.30.01_V09.30.01" />
			<ns0:DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.30.01_V09.30.01" />
			<ns0:DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.30.01_V09.30.01" />
			<ns0:DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Vneut" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Aneut" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" lnClass="MMXN">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ANparLn" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AstarPt" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1031" lnClass="MMXU">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="TotW" type="SIPROTEC5_DOType_MV_Float_V09.30.01_V09.30.01" />
			<ns0:DO name="TotVAr" type="SIPROTEC5_DOType_MV_Float_V09.30.01_V09.30.01" />
			<ns0:DO name="TotVA" type="SIPROTEC5_DOType_MV_Float_V09.30.01_V09.30.01" />
			<ns0:DO name="TotPF" type="SIPROTEC5_DOType_MV_Float_V09.30.01_V09.30.01" />
			<ns0:DO name="Hz" type="SIPROTEC5_DOType_MV_Float_V09.30.01_V09.30.01" />
			<ns0:DO name="W" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.30.01_V09.30.01" />
			<ns0:DO name="VAr" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.30.01_V09.30.01" />
			<ns0:DO name="VA" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.30.01_V09.30.01" />
			<ns0:DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" lnClass="ROPA">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_RSSR_SwitchingStateRecognitionBasic" lnClass="RSSR">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="DisCntrOpn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwitchOn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_LLN0_Application" lnClass="LLN0">
			<ns0:DO name="SGChoiceB1" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SGChoiceB2" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SGChoiceB3" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LedTstStrt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FloOn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FloOff" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LightOn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BOBlocked" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FloCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FloState" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="HealthDev" type="SIPROTEC5_DOType_ENS_Health_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LedTstOut" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ActiveSG" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FunInTest" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AcqBlkAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SubstAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="ProtOnOff" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FnctLO" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna1" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna2" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna3" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna4" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna5" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.30.01_V09.30.01" />
			<ns0:DO name="ResCmpFmt" type="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ShowLckCnd" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="EnTestMod" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="RelBoOnTst" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ResvTms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_GAPC_FB0__ArcProtection" lnClass="GAPC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="StrVal1ph" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkFct" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ArcCurDet" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SensSup" type="SIPROTEC5_DOType_ENG_TextList_Mode_On_Off_edit_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_GABCN_Without_DirRouting_Op_3pol" lnClass="PTRC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" />
			<ns0:DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<ns0:DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_SARC" lnClass="SARC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="FACntRs" type="SIPROTEC5_DOType_INC_controllable_V09.30.01_V09.30.01" />
			<ns0:DO name="FADet" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<ns0:DO name="ExtInArc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ExtCurrent" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ArcLigDet" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpMode" type="SIPROTEC5_DOType_ENG_TextList_ArcProtection_OpMode_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="UseExtArc" type="SIPROTEC5_DOType_ENG_TextList_ArcProtection_ExternalTripInitiation_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SensType" type="SIPROTEC5_DOType_ENG_TextList_ArcProtection_SensorType_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.30.01_V09.30.01" />
			<ns0:DO name="GrRef" type="SIPROTEC5_DOType_ORG_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1017" lnClass="LLN0">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.30.01_V09.30.01" />
			<ns0:DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.30.01_V09.30.01" />
			<ns0:DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ProtOnOff" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FnctLO" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna1" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna2" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna3" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna4" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna5" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LedTstStrt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FloOn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FloOff" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SGChoiceB1" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SGChoiceB2" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SGChoiceB3" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LightOn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BOBlocked" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="HealthDev" type="SIPROTEC5_DOType_ENS_Health_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LedTstOut" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FloCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FloState" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AcqBlkAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SubstAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ActiveSG" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FunInTest" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ResCmpFmt" type="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ShowLckCnd" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="EnTestMod" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="RelBoOnTst" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ResvTms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_USER_Universal_2" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB01BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB08BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB02BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB09BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB03BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB10BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB04BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB11BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB05BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB12BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB06BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB07BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1FCB01BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1FCB02BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1LBB01BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1ECB01BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1FCB04BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1FCB03BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1FCB05BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB01CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB08CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB02CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB09CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB03CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB10CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB04CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB11CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB05CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB12CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB06CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB07CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1FCB01CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1FCB02CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1LCB01CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1ECB01CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1FCB04CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1FCB03CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1FCB05CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTMCBTrip" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1MCB01BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1MCB01CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_USER_Universal_3" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G1FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G1FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G2FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G2FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G3FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G3FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G4FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G4FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G5FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G5FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GXG1FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GXG3FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3FCB3CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RSYN" lnClass="RSYN">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Rel" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="DifVClc" type="SIPROTEC5_DOType_MV_Float_V09.30.01_V09.30.01" />
			<ns0:DO name="DifHzClc" type="SIPROTEC5_DOType_MV_Float_V09.30.01_V09.30.01" />
			<ns0:DO name="DifAngClc" type="SIPROTEC5_DOType_MV_Float_V09.30.01_V09.30.01" />
			<ns0:DO name="V1Clc" type="SIPROTEC5_DOType_MV_Float_V09.30.01_V09.30.01" />
			<ns0:DO name="Hz1Clc" type="SIPROTEC5_DOType_MV_Float_V09.30.01_V09.30.01" />
			<ns0:DO name="V2Clc" type="SIPROTEC5_DOType_MV_Float_V09.30.01_V09.30.01" />
			<ns0:DO name="Hz2Clc" type="SIPROTEC5_DOType_MV_Float_V09.30.01_V09.30.01" />
			<ns0:DO name="DifHzLFO" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DfDtClc" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MultiSel" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AdpAngDeg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="BlockVSel" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_RSYN_SynCheck" lnClass="RSYN">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Rel" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="VInd" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="AngInd" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="HzInd" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="SynPrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.30.01_V09.30.01" />
			<ns0:DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<ns0:DO name="TotTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.30.01_V09.30.01" />
			<ns0:DO name="Sel" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkRel" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SynReq" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="StrSynPrc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="StopSynPrc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="V1HiV2LoIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="V1LoV2HiIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="V1LoV2LoIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DirectCO" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InProgress" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpTmExp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SynDet" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="V1HiV2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="V1LoV2Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="V1LoV2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Hz1Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Hz1Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Hz2Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Hz2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DfdtHi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="V1Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="V1Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="V2Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="V2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="V1LV2" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="V2LV1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Hz1LHz2" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Hz2LHz1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Ang1LAng2" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Ang2LAng1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SetErr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VAdpFact" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="DeaLinMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DeaBusMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DeaLiBuMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DirCmd" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DeaModTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MinVSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="MaxVSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="DeadVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LiveVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SynMod" type="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DifVPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="DifVNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="DifHzPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="DifHzNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="DifAngPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="DifAngNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="ContinSup" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SynchOK" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SynchNOTOK" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_RSYN_SynAsyn" lnClass="RSYN">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Rel" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="VInd" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="AngInd" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="HzInd" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="SynPrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.30.01_V09.30.01" />
			<ns0:DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<ns0:DO name="TotTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.30.01_V09.30.01" />
			<ns0:DO name="Sel" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkRel" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SynReq" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="StrSynPrc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="StopSynPrc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="V1HiV2LoIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="V1LoV2HiIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="V1LoV2LoIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DirectCO" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InProgress" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="HzSyn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpTmExp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SynDet" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="V1HiV2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="V1LoV2Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="V1LoV2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Hz1Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Hz1Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Hz2Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Hz2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DfdtHi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="V1Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="V1Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="V2Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="V2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="V1LV2" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="V2LV1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Hz1LHz2" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Hz2LHz1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Ang1LAng2" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Ang2LAng1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SetErr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VAdpFact" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="DeaLinMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DeaBusMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DeaLiBuMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DirCmd" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DeaModTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MinVSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="MaxVSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="DeadVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LiveVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ASynMod" type="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DifVPsAs" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DifVNgAs" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DifHzPsAs" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DifHzNgAs" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SynMod" type="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DetSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="DelClsTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DifVPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="DifVNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="DifAngPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="DifAngNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_1ph" lnClass="GAPC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="PhVoltage" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VRtgSec" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VRatPhVddn" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_ZLIN_FB0_FGStandardUI_1ph" lnClass="GAPC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_GAPC_FB0_dir_OCP_3ph_Bas" lnClass="GAPC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="DirDeterm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DirTstRslt" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="RotAng" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_PTOC_dir_3ph_DOCP_3pol_Bas" lnClass="PTOC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.30.01_V09.30.01" />
			<ns0:DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<ns0:DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.30.01_V09.30.01" />
			<ns0:DO name="DirMod" type="SIPROTEC5_DOType_ENG_TextList_OCP_DirMod_V09.30.01_V09.30.01" />
			<ns0:DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkVMeasLs" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_PTOC_dir_3ph_IOCP_3pol_Bas" lnClass="PTOC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.30.01_V09.30.01" />
			<ns0:DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<ns0:DO name="TmACrv" type="SIPROTEC5_DOType_CURVE_TextList_TmACrv_Standard_V09.30.01_V09.30.01" />
			<ns0:DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="TmMult" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="TypRsCrv" type="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V09.30.01_V09.30.01" />
			<ns0:DO name="DirMod" type="SIPROTEC5_DOType_ENG_TextList_OCP_DirMod_V09.30.01_V09.30.01" />
			<ns0:DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DskRng" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkVMeasLs" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_GAPC_FB0_Gnd_Dir_OCP" lnClass="GAPC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Direction" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="RotAng" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="UIAngle" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DirDeterm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_Gnd_Dir_OCP_Bas_Def" lnClass="PTOC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" />
			<ns0:DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.30.01_V09.30.01" />
			<ns0:DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<ns0:DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.30.01_V09.30.01" />
			<ns0:DO name="DirMod" type="SIPROTEC5_DOType_ENG_TextList_OCP_DirMod_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkStg" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InrshBlkOp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkVMeasLs" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InrBlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SecHGndDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_PTOC_Gnd_Dir_Bas_Inv" lnClass="PTOC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" />
			<ns0:DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.30.01_V09.30.01" />
			<ns0:DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<ns0:DO name="TmACrv" type="SIPROTEC5_DOType_CURVE_TextList_TmACrv_Standard_V09.30.01_V09.30.01" />
			<ns0:DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="TmMult" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="TypRsCrv" type="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V09.30.01_V09.30.01" />
			<ns0:DO name="DirMod" type="SIPROTEC5_DOType_ENG_TextList_OCP_DirMod_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkStg" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InrshBlkOp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DskRng" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkVMeasLs" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InrBlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SecHGndDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1093" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB01BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB08BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB02BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB09BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB03BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB10BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB04BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB11BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB05BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB12BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB06BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB07BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2FCB01BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2FCB02BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2LBB01BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2ECB01BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2FCB04BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2FCB03BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2FCB05BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB01CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB08CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB02CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB09CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB03CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB10CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB04CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB11CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB05CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB12CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB06CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB07CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2FCB01CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2FCB02CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2LCB01CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2ECB01CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2FCB04CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2FCB03CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2FCB05CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTMCBTrip" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2MCB01BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2MCB01CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1094" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G1FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G1FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G2FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G2FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G3FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G3FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G4FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G4FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G5FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G5FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GXG2FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GXG4FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4FCB3CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1096" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB01BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB08BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB02BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB09BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB03BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB10BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB04BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB11BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB05BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB12BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB06BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB07BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3FCB01BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3FCB02BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3LBB01BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3ECB01BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3FCB03BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB01CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB08CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB02CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB09CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB03CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB10CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB04CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB11CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB05CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB12CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB06CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB07CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3FCB01CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3FCB02CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3LCB01CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3ECB01CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3FCB03CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTMCBTrip" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1099" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB01BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB08BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB02BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB09BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB03BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB10BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB04BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB11BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB05BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB12BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB06BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB07BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4FCB01BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4FCB02BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4LBB01BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4ECB01BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4FCB03BBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB01CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB08CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB02CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB09CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB03CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB10CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB04CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB11CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB05CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB12CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB06CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB07CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4FCB01CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4FCB02CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4LCB01CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4ECB01CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4FCB03CBArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTMCBTrip" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1100" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G1FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G1FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G2FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G2FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G3FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G3FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G4FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G4FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G5FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G5FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GXG2FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GXG4FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2FCB3CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1102" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G1FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G1FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G2FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G2FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G3FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G3FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G4FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G4FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G5FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G5FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GXG1FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GXG3FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1FCB3CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1098" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ArcReceived" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J01RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="HeatLightMCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J01RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrpCrcMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LineVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ODeltaMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TMSMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpnCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthTestPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthOpPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1101" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ArcReceived" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J04RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="HeatLightMCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J04RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrpCrcMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LineVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ODeltaMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TMSMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpnCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthTestPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthOpPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1103" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ArcReceived" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J03RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="HeatLightMCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J03RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrpCrcMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LineVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ODeltaMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TMSMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpnCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthTestPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthOpPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1104" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ArcReceived" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J06RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="HeatLightMCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J06RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrpCrcMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LineVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ODeltaMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TMSMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpnCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthTestPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthOpPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1106" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ArcReceived" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J09RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="HeatLightMCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J09RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrpCrcMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LineVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ODeltaMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TMSMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpnCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthTestPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthOpPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1107" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ArcReceived" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J08RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="HeatLightMCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J08RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrpCrcMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LineVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ODeltaMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TMSMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpnCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthTestPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthOpPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1108" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ArcReceived" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J11RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="HeatLightMCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J11RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrpCrcMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LineVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ODeltaMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TMSMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpnCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthTestPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthOpPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1109" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ArcReceived" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J10RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="HeatLightMCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J10RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrpCrcMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LineVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ODeltaMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TMSMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpnCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthTestPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthOpPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1110" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ArcReceived" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J13RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="HeatLightMCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J13RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrpCrcMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LineVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ODeltaMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TMSMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpnCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthTestPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthOpPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1111" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ArcReceived" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J12RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="HeatLightMCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J12RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrpCrcMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LineVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ODeltaMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TMSMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpnCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthTestPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthOpPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1112" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ArcReceived" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J15RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="HeatLightMCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J15RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrpCrcMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LineVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ODeltaMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TMSMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpnCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthTestPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthOpPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1117" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="StripHFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ArcReceived" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J20RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="HeatLightMCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J20RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PowerSup1OK" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PowerSup2OK" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ACVlt1Health" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ACVlt2Health" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FAC1MCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FAC2MCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrpCrcMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LineVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ODeltaMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TMSMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpnCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthTestPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthOpPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1072" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ArcReceived" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J21RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="HeatLightMCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J21RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrpCrcMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LineVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ODeltaMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TMSMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpnCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthTestPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthOpPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1075" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G1FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G1FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G2FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G2FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G3FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G3FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G4FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G4FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G5FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G5FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GXG1FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GXG3FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1FCB3CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1076" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G1FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G1FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G2FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G2FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G3FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G3FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G4FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G4FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G5FCB1CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G5FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GXG2FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GXG4FCB2CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2FCB3CArc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1070" lnClass="LLN0">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.30.01_V09.30.01" />
			<ns0:DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.30.01_V09.30.01" />
			<ns0:DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ProtOnOff" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FnctLO" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna1" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna2" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna3" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna4" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna5" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LedTstStrt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FloOn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FloOff" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SGChoiceB1" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SGChoiceB2" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SGChoiceB3" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LightOn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="HealthDev" type="SIPROTEC5_DOType_ENS_Health_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LedTstOut" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FloCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FloState" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AcqBlkAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ActiveSG" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FunInTest" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ResCmpFmt" type="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="EnTestMod" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="RelBoOnTst" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ResvTms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V08.83.04_V08.82.00" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_LPHD" lnClass="LPHD">
			<ns0:DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V09.30.01_V09.30.01" />
			<ns0:DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="Proxy" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="PwrUp" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="Sim" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.30.01_V09.30.01" />
			<ns0:DO name="OpTmh" type="SIPROTEC5_DOType_INS_INT32_with_units_V08.83.04_V08.82.00" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GoStop" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SvStop" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LifeCon" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BatFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClkFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ErrMeasT" type="SIPROTEC5_DOType_ENS_ErrMeasT_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ErrComp" type="SIPROTEC5_DOType_ENS_ErrComp_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ErrOffset" type="SIPROTEC5_DOType_ENS_ErrOffset_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DigsiAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SimuMode" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CommMode" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ErrMemory" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AuxPwrFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SeuHappened" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PSModFail" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PSModOK" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PSAuxPwrFail" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PSAuxPwrOK" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PSModFailSps" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PSAuxFailSps" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Logon" type="SIPROTEC5_DOType_ENS_Login_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CybSecEvt" type="SIPROTEC5_DOType_ENS_CyberSecEvent_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MsgLost" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ChtBlk" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FlshDskHth" type="SIPROTEC5_DOType_ENS_Health_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PrcModIna" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_LTIM_Application" lnClass="LTIM">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="TmDT" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="TmOfsTmm" type="SIPROTEC5_DOType_ING_INT32_edit_V08.83.04_V08.82.00" />
			<ns0:DO name="TmUseDT" type="SIPROTEC5_DOType_SPG_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="TmChgDT" type="SIPROTEC5_DOType_TSG_V09.30.01_V09.30.01" />
			<ns0:DO name="TmChgST" type="SIPROTEC5_DOType_TSG_V09.30.01_V09.30.01" />
			<ns0:DO name="ClkSetMan" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TmOfsDT" type="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="DateFormat" type="SIPROTEC5_DOType_ENG_TextList_DateFormat_edit_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_LTMS_Application" lnClass="LTMS">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="TmSrc" type="SIPROTEC5_DOType_VSS_V09.30.01_V09.30.01" />
			<ns0:DO name="TmSrcTyp" type="SIPROTEC5_DOType_ENS_TmSrcTyp_V09.30.01_V09.30.01" />
			<ns0:DO name="TmChSt1" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="TmChSt2" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="TmSynErr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LeapSecond" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Sync" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FltTmSyn" type="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="TmSrc1Std" type="SIPROTEC5_DOType_ENG_TextList_TmSrcStd_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TmSrc1Port" type="SIPROTEC5_DOType_ENG_TextList_Ports_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TmSrc1Ch" type="SIPROTEC5_DOType_ENG_TextList_TmSrcCh_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TmSrc2Std" type="SIPROTEC5_DOType_ENG_TextList_TmSrcStd_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TmSrc2Port" type="SIPROTEC5_DOType_ENG_TextList_Ports_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TmSrc2Ch" type="SIPROTEC5_DOType_ENG_TextList_TmSrcCh_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TmZnTmSrc1" type="SIPROTEC5_DOType_ENG_TextList_TmZnTmSrc_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TmZnTmSrc2" type="SIPROTEC5_DOType_ENG_TextList_TmZnTmSrc_edit_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1082" lnClass="GAPC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="PoleOpenA" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="OpModeRBRF" type="SIPROTEC5_DOType_ENG_TextList_OpModeRBRF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_XCBR_3pol_Ctl" lnClass="XCBR">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V09.30.01_V09.30.01" />
			<ns0:DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.30.01_V09.30.01" />
			<ns0:DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V08.83.04_V08.82.00" />
			<ns0:DO name="SetOpCnt" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SetSwASumA" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V08.83.04_V08.83.00" />
			<ns0:DO name="SetSwASumB" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V08.83.04_V08.83.00" />
			<ns0:DO name="SetSwASumC" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V08.83.04_V08.83.00" />
			<ns0:DO name="SetOpnHrs" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SetOpHrs" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AqBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Rdy" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="RsSwStat" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="RsAqBlkSub" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TripRelViaBi" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TripOpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CmdActv" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AlmSupp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DefTr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SumSwARsA" type="SIPROTEC5_DOType_BCR_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="SumSwARsB" type="SIPROTEC5_DOType_BCR_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="SumSwARsC" type="SIPROTEC5_DOType_BCR_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="SwAphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="SwAphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="SwAphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="SwANeut" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="SwVphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="SwVphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="SwVphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="CBOpnHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="OpHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="AnnBrkVal" type="SIPROTEC5_DOType_ENG_TextList_Always_WithTrip_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BbpBlockDO" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="NoTrpRelBi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_CSWI" lnClass="CSWI">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="Pos" type="SIPROTEC5_DOType_DPC_CSWI_Pos_V09.30.01_V09.30.01" />
			<ns0:DO name="LocKey" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="LocSta" type="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthChk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_Advanced_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="NomEqActl" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DblActBlk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkByProt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OwnSwAuth" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna1" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna2" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna3" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna4" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna5" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" lnClass="MMXU">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="PPV" type="SIPROTEC5_DOType_DEL_V08.83.04_V08.83.00" />
			<ns0:DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_V08.83.04_V08.83.00" />
			<ns0:DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_V08.83.04_V08.83.00" />
			<ns0:DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.83.04_V08.83.00" />
			<ns0:DO name="AneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.83.04_V08.83.00" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1090" lnClass="GAPC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="CtrlIn" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DisSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DisReset" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InvPhABCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InvPhBCCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InvPhACCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="StateBi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="StateCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CTConnect" type="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CTSPInDir" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CtInvPol" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ARtgSec" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AMeasRange" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AInternTyp" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ARtgSecIN" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AMeasRgIN" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AIntTypIN" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AMeasRgIN2" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AIntTypIN2" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="KToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="ErrKToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="ErrRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MUDisActTr" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MUDisTr" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.83.04_V08.82.00" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1091" lnClass="TCTR">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="ARtg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.83.04_V08.82.00" />
			<ns0:DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.83.04_V08.82.00" />
			<ns0:DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.83.04_V08.82.00" />
			<ns0:DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.83.04_V08.82.00" />
			<ns0:DO name="AmpSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V08.83.04_V08.82.00" />
			<ns0:DO name="Trp" type="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="ScndTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.30.01_V09.30.01" />
			<ns0:DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.83.04_V08.82.00" />
			<ns0:DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1095" lnClass="SBWI">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="ResetBW" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PhABWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PhBBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PhCBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PhABW" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PhBBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PhCBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BrokenWire" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkMod" type="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DltAblk" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.83.04_V08.82.00" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1116" lnClass="SSYM">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<ns0:DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.30.01_V09.30.01" />
			<ns0:DO name="BalLimit" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="BalFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.83.04_V08.82.00" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1118" lnClass="SPSQ">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.30.01_V09.30.01" />
			<ns0:DO name="RlsThrshld" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.83.04_V08.82.00" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1119" lnClass="SSUM">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<ns0:DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.30.01_V09.30.01" />
			<ns0:DO name="SumAFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="SumAThrld" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.83.04_V08.82.00" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1124" lnClass="GAPC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="VARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_internal_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="SysNeutPt" type="SIPROTEC5_DOType_ENG_TextList_System_Neutralpoint_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQSign" type="SIPROTEC5_DOType_ENG_TextList_PQ_Sign_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_PHAR" lnClass="PHAR">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.30.01_V09.30.01" />
			<ns0:DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Irs2HaDetA" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Irs2HaDetB" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Irs2HaDetC" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="IrsCWADet" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="IrsCrsBlk" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CrossBlk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="StrVal2Ha" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="StrValAMax" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="BlkIrshCWA" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkIrsh2Ha" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CrossBlkTm" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrFltRec" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_PTOC_Gnd_DOCP_Bas" lnClass="PTOC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.30.01_V09.30.01" />
			<ns0:DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<ns0:DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.83.04_V08.82.00" />
			<ns0:DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.30.01_V09.30.01" />
			<ns0:DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SecHGndDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1129" lnClass="PTOC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.30.01_V09.30.01" />
			<ns0:DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<ns0:DO name="TmACrv" type="SIPROTEC5_DOType_CURVE_TextList_TmACrv_Standard_V09.30.01_V09.30.01" />
			<ns0:DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.83.04_V08.82.00" />
			<ns0:DO name="TmMult" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.83.04_V08.82.00" />
			<ns0:DO name="TypRsCrv" type="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V09.30.01_V09.30.01" />
			<ns0:DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DskRng" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SecHGndDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" lnClass="PTOC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.30.01_V09.30.01" />
			<ns0:DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<ns0:DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.83.04_V08.82.00" />
			<ns0:DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.30.01_V09.30.01" />
			<ns0:DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1131" lnClass="PTOC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.30.01_V09.30.01" />
			<ns0:DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<ns0:DO name="TmACrv" type="SIPROTEC5_DOType_CURVE_TextList_TmACrv_Standard_V09.30.01_V09.30.01" />
			<ns0:DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.83.04_V08.82.00" />
			<ns0:DO name="TmMult" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.83.04_V08.82.00" />
			<ns0:DO name="TypRsCrv" type="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V09.30.01_V09.30.01" />
			<ns0:DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DskRng" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" lnClass="MMXN">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.83.04_V08.83.00" />
			<ns0:DO name="VsynxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.83.04_V08.83.00" />
			<ns0:DO name="ANparLnC" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.83.04_V08.83.00" />
			<ns0:DO name="AstarPtC" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.83.04_V08.83.00" />
			<ns0:DO name="AxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.83.04_V08.83.00" />
			<ns0:DO name="VneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.83.04_V08.83.00" />
			<ns0:DO name="Vseq0" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.83.04_V08.83.00" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" lnClass="MSQI">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SeqA" type="SIPROTEC5_DOType_SEQ_V08.83.04_V08.83.00" />
			<ns0:DO name="SeqV" type="SIPROTEC5_DOType_SEQ_V08.83.04_V08.83.00" />
			<ns0:DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" lnClass="MMXU">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="PPV" type="SIPROTEC5_DOType_DEL_mag_V08.83.04_V08.83.00" />
			<ns0:DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V08.83.04_V08.83.00" />
			<ns0:DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V08.83.04_V08.83.00" />
			<ns0:DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Vneut" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.83.04_V08.83.00" />
			<ns0:DO name="Aneut" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.83.04_V08.83.00" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1132" lnClass="MMXN">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ANparLn" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.83.04_V08.83.00" />
			<ns0:DO name="AstarPt" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.83.04_V08.83.00" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" lnClass="MMXU">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="TotW" type="SIPROTEC5_DOType_MV_Float_V08.83.04_V08.83.00" />
			<ns0:DO name="TotVAr" type="SIPROTEC5_DOType_MV_Float_V08.83.04_V08.83.00" />
			<ns0:DO name="TotVA" type="SIPROTEC5_DOType_MV_Float_V08.83.04_V08.83.00" />
			<ns0:DO name="TotPF" type="SIPROTEC5_DOType_MV_Float_V08.83.04_V08.83.00" />
			<ns0:DO name="Hz" type="SIPROTEC5_DOType_MV_Float_V08.83.04_V08.83.00" />
			<ns0:DO name="W" type="SIPROTEC5_DOType_WYE_ABC_mag_V08.83.04_V08.83.00" />
			<ns0:DO name="VAr" type="SIPROTEC5_DOType_WYE_ABC_mag_V08.83.04_V08.83.00" />
			<ns0:DO name="VA" type="SIPROTEC5_DOType_WYE_ABC_mag_V08.83.04_V08.83.00" />
			<ns0:DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1073" lnClass="LLN0">
			<ns0:DO name="SGChoiceB1" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SGChoiceB2" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SGChoiceB3" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LedTstStrt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FloOn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FloOff" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LightOn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FloCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FloState" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="HealthDev" type="SIPROTEC5_DOType_ENS_Health_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LedTstOut" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ActiveSG" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FunInTest" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AcqBlkAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="ProtOnOff" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FnctLO" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna1" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna2" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna3" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna4" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthEna5" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.30.01_V09.30.01" />
			<ns0:DO name="ResCmpFmt" type="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V08.83.04_V08.82.00" />
			<ns0:DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="EnTestMod" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="RelBoOnTst" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ResvTms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V08.83.04_V08.82.00" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1130" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS1GCB1Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1134" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS1GCB2Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1092" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS1GCB3Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1079" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS1GCB4Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1074" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS1GCB5Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1035" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS2GCB1Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1037" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS2GCB2Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1039" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS2GCB3Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1041" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS2GCB4Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1043" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS2GCB5Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1045" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS3GCB1Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1047" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS3GCB2Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1049" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS3GCB3Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1051" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS3GCB4Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1053" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS3GCB5Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1055" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS4GCB1Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1057" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS4GCB2Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1059" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS4GCB3Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1061" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS4GCB4Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1063" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS4GCB5Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1065" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS1GCB6Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1067" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS2GCB6Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1025" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS2GCB8Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SF6Low" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1032" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS2GCB9Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SF6Low" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1034" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS2GCB10Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SF6Low" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1036" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS2GCB11Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SF6Low" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1038" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS2GCB12Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SF6Low" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1040" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS1GCB8Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SF6Low" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1042" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS1GCB9Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SF6Low" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1044" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS1GCB10Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SF6Low" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1046" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS1GCB11Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SF6Low" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1048" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS1GCB12Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SF6Low" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1050" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS4GCB8Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SF6Low" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1052" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS4GCB9Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SF6Low" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1054" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS4GCB10Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SF6Low" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1056" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS4GCB11Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SF6Low" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1058" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS4GCB12Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SF6Low" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1060" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS3GCB8Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SF6Low" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1062" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS3GCB9Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SF6Low" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1064" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS3GCB10Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SF6Low" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1066" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS3GCB11Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SF6Low" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1068" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS3GCB12Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SF6Low" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1069" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS3GCB6Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SF6Low" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1097" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS4GCB6Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SF6Low" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_USER_Universal_1" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SolenoidRel" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1018" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ArcReceived" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J14RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="HeatLightMCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J14RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrpCrcMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LineVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ODeltaMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TMSMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpnCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthTestPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthOpPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1077" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ArcReceived" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J17RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="HeatLightMCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J17RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrpCrcMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LineVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ODeltaMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TMSMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpnCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthTestPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthOpPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1089" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTMCBTrip" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_PSCH_ExtTrip" lnClass="PSCH">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<ns0:DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.30.01_V09.30.01" />
			<ns0:DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<ns0:DO name="ExtIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1120" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SolRelFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1078" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ArcReceived" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J19RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="HeatLightMCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J19RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrpCrcMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TMSMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpnCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ERTTempAlarm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ERTTempTrip" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PT100Faulty" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_RBRF_Adv_3pol" lnClass="RBRF">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.30.01_V09.30.01" />
			<ns0:DO name="OpEx" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<ns0:DO name="OpIn" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<ns0:DO name="TPTrTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.30.01_V09.30.01" />
			<ns0:DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<ns0:DO name="ThreshEF" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Initiation" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BFRelease" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBFaulty" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Initdef3p" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="RelCBdef3p" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpCBdef3p" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BFInitNR" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AuxCritNR" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ImmOp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBFailPole" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DlyByInvMV" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="StrValPh" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="StrValEF" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBAuxCrit" type="SIPROTEC5_DOType_ENG_TextList_RBRF_CBAuxCrit3P_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DropOut" type="SIPROTEC5_DOType_ENG_TextList_RBRF_DropOut_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="StrHldIn" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="StrHldExt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BIStart" type="SIPROTEC5_DOType_ENG_TextList_RBRF_BIStart_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ReTripMod" type="SIPROTEC5_DOType_ENG_TextList_RBRF_RetripMode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TPFailTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SupTimeRel" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PCheck3I0" type="SIPROTEC5_DOType_ENG_TextList_RBRF_Plausibility_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PCheck3I2" type="SIPROTEC5_DOType_ENG_TextList_RBRF_Plausibility_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="StrVal3I0" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="StrVal3I2" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BIMoniSt" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BIMoniRel" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="IntActDBBP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ImmedDrop" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LatchedBI" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1113" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="MCB0150BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB0250BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1114" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="MCB0150BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB0150BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_USER_Universal_6" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="FireSuppTrp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_USER_Universal_4" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB02Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="BlockClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1209" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="BlockClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1140" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB08Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB02Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB09Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB03Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB10Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB04Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB11Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB05Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB12Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB06Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB07Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="BlockClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1087" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB8Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G1FCB1Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G1MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1166" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB1Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G1FCB2Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G1MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1149" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB9Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G2FCB1Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G2MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
