			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1156" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB2Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G2FCB2Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G2MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1158" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB3Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G3FCB2Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G3MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1159" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB11Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G4FCB1Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G4MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1160" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB4Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G4FCB2Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G4MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1161" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB12Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G5FCB1Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G5MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1162" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB5Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G5FCB2Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G5MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1163" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB6Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GXG1FCB1Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GXG1MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1139" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="CE1LoopOpen" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2FCB2Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1203" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="CE2LoopOpen" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2FCB1Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1086" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="MCB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB03Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1141" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS2FCB5Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GBC1FCB1Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GBC1FCB1Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB1FCB2Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1204" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB08Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB02Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB09Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB03Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB10Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB04Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB11Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB05Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB12Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB06Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB07Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="BlockClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3FCB03Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_USER_Universal_5" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="CE1LoopOpen" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1FCB1Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1145" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="CE2LoopOpen" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1FCB2Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1164" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB6Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GXG2FCB1Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GXG2MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1165" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB5Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G5FCB2Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G5MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1168" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB12Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G5FCB1Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G5MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1169" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB4Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G4FCB2Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G4MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1170" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB11Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G4FCB1Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G4MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1171" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB3Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G3FCB2Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G3MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1172" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB10Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G3FCB1Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G3MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1173" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB2Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G2FCB2Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G2MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1174" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB9Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G2FCB1Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G2MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1175" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB1Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G1FCB2Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G1MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1176" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB8Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G1FCB1Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G2G1MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1177" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS1FCB5Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GBC1FCB2Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GBC1FCB2Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB1FCB1Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1178" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB08Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB02Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB09Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB03Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB10Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB04Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB11Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB05Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB12Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB06Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB07Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="BlockClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4FCB03Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1146" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB03Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1179" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="CE4LoopOpen" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4FCB1Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1150" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="CE3LoopOpen" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4FCB2Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1210" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1GCB6Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GXG1FCB2Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GXG1MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1181" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB5Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G5FCB2Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G5MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1182" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB12Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G5FCB1Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G5MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1183" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB4Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G4FCB2Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G4MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1184" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB11Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G4FCB1Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G4MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1185" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB3Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G3FCB2Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G3MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1186" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB10Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G3FCB1Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G3MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1187" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB2Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G2FCB2Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G2MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1188" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB9Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G2FCB1Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G2MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1189" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB1Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G1FCB2Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G1MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1190" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G4GCB8Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G1FCB1Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G1MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1151" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB08Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB02Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB09Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB03Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB10Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB04Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB11Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB05Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB12Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB06Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB07Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="BlockClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1FCB03Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1153" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB08Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB02Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB09Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB03Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB10Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB04Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB11Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB05Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB12Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB06Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB07Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="BlockClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2FCB03Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1154" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="CE3LoopOpen" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3FCB1Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1152" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="CE4LoopOpen" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3FCB2Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1191" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB6Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GXG2FCB2Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GXG2MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1192" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB5Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G5FCB2Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G5MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1193" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB12Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G5FCB1Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G5MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1155" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB4Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G4FCB2Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G4MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1194" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB3Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G3FCB2Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G3MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1195" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB10Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G3FCB1Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G3MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1196" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB2Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G2FCB2Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G2MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1197" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB9Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G2FCB1Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G2MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1198" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB1Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G1FCB2Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G3G1MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1199" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB8Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G1FCB1Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G1MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1200" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G3GCB11Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G4FCB1Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G4G4MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1144" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParCmd" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GridParFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G2GCB10Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G3FCB1Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G1G3MCB1RlyF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ReleaseClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1128" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="MCB0150BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB0150BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB0850BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB0250BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB0950BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB0350BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB1050BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB0450BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB1150BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB0550BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB1250BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB0650BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB0750BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Intrtrp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LBB0150BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB0150BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB0250BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB0350BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB0450BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB0550BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BreakerFTrip" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1143" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Ext50BF1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Ext50BF2" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1148" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB0150BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB0850BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB0250BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB0950BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB0350BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB1050BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB0450BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB1150BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB0550BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB1250BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB0650BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB0750BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Intrtrp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LBB0150BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB0150BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB0250BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB0350BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BreakerFTrip" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_1ph" lnClass="GAPC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="PhCurrent" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ARtgSec" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AMeasRange" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="AInternTyp" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CTInDirObj" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CtInvPol" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_PTOC_1ph_DOCP" lnClass="PTOC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" />
			<ns0:DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.30.01_V09.30.01" />
			<ns0:DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<ns0:DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkStg" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SecH1phDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_PTOC_1ph_IOCP" lnClass="PTOC">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" />
			<ns0:DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.30.01_V09.30.01" />
			<ns0:DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<ns0:DO name="TmACrv" type="SIPROTEC5_DOType_CURVE_TextList_TmACrv_Standard_V09.30.01_V09.30.01" />
			<ns0:DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="TmMult" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<ns0:DO name="TypRsCrv" type="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkStg" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="DskRng" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SecH1phDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1138" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="MCB01ProtTrp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBESOn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB08Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB02Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB09Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB03Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB10Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB04Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB11Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB05Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB12Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB06Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB07Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB02Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB03Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB04Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB05Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="MCB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="LBB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="BlockClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Intrtrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1142" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB03ProtTrp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBESOn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB08Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB02Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB09Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB03Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB10Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB04Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB11Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB05Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB12Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB06Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GCB07Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB02Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB03Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="LBB01Q0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="BlockClose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ECB01Intrtrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1157" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB01Lockout" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB02Lockout" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="UPM01Faulty" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1207" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPCIntrtrip" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1147" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB0150BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB0250BF" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1212" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="CE1LoopOpen" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="C3C1MCS1Q1" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="C3C1MCS2Q1" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="AdmnMCS1Q1" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="AdmnMCS2Q1" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1214" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="CE2LoopOpen" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="C3C2MCS1Q1" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="C3C2MCS2Q1" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1213" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="CE3LoopOpen" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="C3C3MCS1Q1" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="C3C3MCS2Q1" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1215" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="CE4LoopOpen" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="C3C4MCS1Q1" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="C3C4MCS2Q1" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1126" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB01Intrtrp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB02Intrtrp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1127" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GPCDiffTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1135" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="EHHiTempA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1071" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ArcReceived" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J05RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="HeatLightMCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J05RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrpCrcMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LineVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ODeltaMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TMSMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpnCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthTestPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthOpPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PowerSup1OK" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PowerSup2OK" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1121" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ArcReceived" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J13RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="HeatLightMCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J13RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrpCrcMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LineVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ODeltaMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TMSMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpnCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthTestPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthOpPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PowerSup1OK" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PowerSup2OK" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1122" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ArcReceived" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J19RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="HeatLightMCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J19RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrpCrcMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TMSMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpnCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ERTTempAlarm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ERTTempTrip" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PT100Faulty" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ACVlt1Health" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ACVlt2Health" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PowerSup1OK" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PowerSup2OK" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FAC1MCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FAC2MCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1125" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ArcReceived" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J10RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="HeatLightMCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J10RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrpCrcMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LineVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ODeltaMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TMSMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpnCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthTestPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthOpPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PowerSup1OK" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PowerSup2OK" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1033" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SF6Low" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J03RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CntrlMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J03RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ACCirMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwLocal" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LclOpenCmd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LclCloseCmd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1080" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J01RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CntrlMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J01RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ACCirMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwLocal" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LclOpenCmd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LclCloseCmd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1105" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="LineVTFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SF6Low" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ACCirMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J02RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ACSupMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CntrlMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J02RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ACMSMCBtrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwLocal" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrfOilTempA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrfOilTempT" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrfOilPressA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrfOilLvlA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrfAlrmToGen" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrfTrpToGen" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ACVlt1Health" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ACVlt2Health" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ODeltaMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LclOpenCmd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LclCloseCmd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TMSMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PowerSup1OK" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PowerSup2OK" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1123" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="LineVTFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SF6Low" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ACCirMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J02RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ACSupMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CntrlMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J02RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ACMSMCBtrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwLocal" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrfOilTempA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrfOilTempT" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrfOilPressA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrfOilLvlA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrfAlrmToGen" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrfTrpToGen" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Wh" type="SIPROTEC5_DOType_MV_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VArh" type="SIPROTEC5_DOType_MV_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ACVlt1Health" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ACVlt2Health" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ODeltaMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LclOpenCmd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LclCloseCmd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TMSMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PowerSup1OK" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PowerSup2OK" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1133" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ArcReceived" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J16RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="HeatLightMCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J16RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrpCrcMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TMSMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpnCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBESDiscPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBESOpPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBESOff" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBESOn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTOpPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTTestPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTODltaTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBESPos" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBESWithdPos" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ExtLBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1081" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ArcReceived" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J16RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="HeatLightMCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J16RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrpCrcMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TMSMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpnCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBESDiscPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBESOpPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBESOff" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBESOn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTOpPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTTestPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTODltaTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J18RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J18RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBESPos" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBESWithdPos" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ExtLBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1083" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ArcReceived" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J18RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="HeatLightMCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J18RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrpCrcMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LineVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ODeltaMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TMSMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpnCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthTestPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthOpPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ExtXFMTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1084" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="StripHFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ArcReceived" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J02RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="HeatLightMCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J02RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PowerSup1OK" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PowerSup2OK" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ACVlt1Health" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ACVlt2Health" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FAC1MCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FAC2MCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrpCrcMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LineVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ODeltaMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TMSMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpnCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthTestPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthOpPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FireSuppTrip" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ExtFireTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ExtPMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1115" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="DC24VOK" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ACVlt1Health" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ACVlt2Health" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SF6Low" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwLocal" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FACMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ACMSMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ACCirMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LclOpenCmd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LclCloseCmd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrfOilTempA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrfOilTempT" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrfOilPressA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrfOilLvlA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="Wh" type="SIPROTEC5_DOType_MV_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VArh" type="SIPROTEC5_DOType_MV_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J02CBPos" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J02DSPos" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J02ESPos" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J03CBPos" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J03DSPos" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J03ESPos" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS1FCB5Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="GPS2FCB5Arc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB01ClsRel" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FCB02ClsRel" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="G1FCB5Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="G2FCB5Q8" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<ns0:DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1085" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="SpringChrgd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SlctrSwRmt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="StripHFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TCSFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LockoutReset" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LowArcActive" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ArcReceived" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J02RelayFail" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="HeatLightMCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="J02RlyMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PowerSup1OK" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PowerSup2OK" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ACVlt1Health" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ACVlt2Health" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TestPlugIn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FAC1MCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FAC2MCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CBMtrMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TrpCrcMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="LineVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ODeltaMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TMSMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="BBVTMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="OpnCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsCmdRecvd" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="PQMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthTestPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="VTWthOpPos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="CloseRlsUp" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="IntertripUp" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ExtPMMCBTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ClsRelFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="IntrtrpFdbck" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="MCB02ClsRel" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="FireSuppTrip" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="ExtFireTrp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TripUpEnb" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="TripUp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_CALH_LGOS" lnClass="CALH">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="GrInd" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_LNType_LGOS" lnClass="LGOS">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="NdsCom" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="St" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="SimSt" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<ns0:DO name="ConfRevNum" type="SIPROTEC5_DOType_INS_INT32_V09.30.01_V09.30.01" />
			<ns0:DO name="RxConfRevNum" type="SIPROTEC5_DOType_INS_INT32_V09.30.01_V09.30.01" />
			<ns0:DO name="GoCBRef" type="SIPROTEC5_DOType_ORG_external_V09.30.01_V09.30.01" />
			<ns0:DO name="DiagErr" type="SIPROTEC5_DOType_ENS_LGOS_DiagError_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:LNodeType id="SIPROTEC5_1201" lnClass="USER">
			<ns0:DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<ns0:DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<ns0:DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<ns0:DO name="NtwrkHWErr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<ns0:DO name="NtwrkComErr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</ns0:LNodeType>
		<ns0:DOType id="SIPROTEC5_DOType_ORG_V09.30.01_V09.30.01" cdc="ORG">
			<ns0:DA dchg="true" fc="SP" name="setSrcRef" bType="ObjRef" valKind="RO" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.30.01_V09.30.01" cdc="LPL">
			<ns0:DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<ns0:Val>SIEMENS</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<ns0:DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<ns0:DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<ns0:DA fc="EX" name="ldNs" bType="VisString255" valKind="RO" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" cdc="ENS">
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" cdc="ENS">
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" cdc="ENC">
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.30.01_V09.30.01">
				<ns0:Val>on</ns0:Val>
			</ns0:DA>
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.30.01_V09.30.01">
				<ns0:Val>status-only</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" cdc="LPL">
			<ns0:DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<ns0:Val>SIEMENS</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<ns0:DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<ns0:DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<ns0:DA fc="EX" name="lnNs" bType="VisString255" valKind="RO">
				<ns0:Val>IEC 61850-7-4:2007B</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.30.01_V09.30.01" cdc="SPG">
			<ns0:DA fc="SE" name="setVal" bType="BOOLEAN" valKind="RO" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.30.01_V09.30.01" cdc="SPC">
			<ns0:DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<ns0:DA fc="ST" name="ctlNum" bType="INT8U" />
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<ns0:DA fc="OR" name="tOpOk" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.30.01_V09.30.01">
				<ns0:Val>direct-with-normal-security</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" cdc="SPS">
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.30.01_V09.30.01" cdc="SPC">
			<ns0:DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<ns0:DA fc="ST" name="ctlNum" bType="INT8U" />
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<ns0:DA fc="OR" name="tOpOk" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.30.01_V09.30.01">
				<ns0:Val>direct-with-normal-security</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.30.01_V09.30.01" cdc="ENC">
			<ns0:DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<ns0:DA fc="ST" name="ctlNum" bType="INT8U" />
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.30.01_V09.30.01">
				<ns0:Val>direct-with-normal-security</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" cdc="SPS">
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA fc="SV" name="subEna" bType="BOOLEAN" />
			<ns0:DA fc="SV" name="subVal" bType="BOOLEAN" />
			<ns0:DA fc="SV" name="subQ" bType="Quality" />
			<ns0:DA fc="SV" name="subID" bType="VisString64" />
			<ns0:DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5/userdefined</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_INS_INT32_with_units_V09.30.01_V09.30.01" cdc="INS">
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" cdc="SPS">
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_DPL_V09.30.01_V09.30.01" cdc="DPL">
			<ns0:DA fc="DC" name="vendor" bType="VisString255" valKind="RO" />
			<ns0:DA fc="DC" name="hwRev" bType="VisString255" valKind="RO" />
			<ns0:DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<ns0:DA fc="DC" name="serNum" bType="VisString255" valKind="RO" />
			<ns0:DA fc="DC" name="model" bType="VisString255" valKind="RO" />
			<ns0:DA fc="DC" name="location" bType="VisString255" valKind="RO" />
			<ns0:DA fc="DC" name="owner" bType="VisString255" valKind="RO" />
			<ns0:DA fc="DC" name="d" bType="VisString255" valKind="RO" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_TSG_V09.30.01_V09.30.01" cdc="TSG">
			<ns0:DA fc="SE" name="setCal" bType="Struct" type="SIPROTEC5_DAType_CalendarTime_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_SPG_edit_V09.30.01_V09.30.01" cdc="SPG">
			<ns0:DA fc="SE" name="setVal" bType="BOOLEAN" valKind="Set" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ING_INT32_edit_V09.30.01_V09.30.01" cdc="ING">
			<ns0:DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<ns0:DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENS_TmSrcTyp_V09.30.01_V09.30.01" cdc="ENS">
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_TmSrcTyp_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_VSS_V09.30.01_V09.30.01" cdc="VSS">
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="VisString255" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_STS_V09.30.01_V09.30.01" cdc="STS">
			<ns0:DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<ns0:DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.30.01_V09.30.01" />
			<ns0:DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.30.01_V09.30.01" />
			<ns0:DA fc="SR" name="originatorID" bType="Octet64" />
			<ns0:DA fc="SR" name="t" bType="Timestamp" />
			<ns0:DA fc="SR" name="numOfSG" bType="INT8U" />
			<ns0:DA fc="SR" name="actSG" bType="INT8U" />
			<ns0:DA fc="SR" name="editSG" bType="INT8U" />
			<ns0:DA fc="SR" name="cnfEdit" bType="BOOLEAN" />
			<ns0:DA fc="SR" name="lActTm" bType="Timestamp" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_CST_V09.30.01_V09.30.01" cdc="CST">
			<ns0:DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<ns0:DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.30.01_V09.30.01" />
			<ns0:DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.30.01_V09.30.01" />
			<ns0:DA fc="SR" name="originatorID" bType="Octet64" />
			<ns0:DA fc="SR" name="t" bType="Timestamp" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" cdc="LPL">
			<ns0:DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<ns0:Val>SIEMENS</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<ns0:DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<ns0:DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<ns0:DA fc="EX" name="lnNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V09.30.01_V09.30.01" cdc="ENC">
			<ns0:DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<ns0:DA fc="ST" name="ctlNum" bType="INT8U" />
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.30.01_V09.30.01">
				<ns0:Val>direct-with-normal-security</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.30.01_V09.30.01" cdc="ACD">
			<ns0:DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="ST" name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="ST" name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="ST" name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="ST" name="neut" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="ST" name="dirNeut" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" cdc="ACT">
			<ns0:DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" cdc="LPL">
			<ns0:DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<ns0:Val>SIEMENS</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<ns0:DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<ns0:DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_BCR_noFreeze_V09.30.01_V09.30.01" cdc="BCR">
			<ns0:DA dchg="true" fc="ST" name="actVal" bType="INT64" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
				<ns0:Val>1</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_SPC_status_only_V09.30.01_V09.30.01" cdc="SPC">
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<ns0:DA fc="OR" name="tOpOk" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.30.01_V09.30.01">
				<ns0:Val>status-only</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.30.01_V09.30.01" cdc="DPC">
			<ns0:DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<ns0:DA fc="ST" name="ctlNum" bType="INT8U" />
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<ns0:DA fc="OR" name="tOpOk" bType="Timestamp" />
			<ns0:DA fc="SV" name="subEna" bType="BOOLEAN" />
			<ns0:DA fc="SV" name="subVal" bType="Dbpos" />
			<ns0:DA fc="SV" name="subQ" bType="Quality" />
			<ns0:DA fc="SV" name="subID" bType="VisString64" />
			<ns0:DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="CF" name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_XCBR_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.30.01_V09.30.01">
				<ns0:Val>status-only</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_INS_INT32_V09.30.01_V09.30.01" cdc="INS">
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" cdc="SPS">
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA fc="SV" name="subEna" bType="BOOLEAN" />
			<ns0:DA fc="SV" name="subVal" bType="BOOLEAN" />
			<ns0:DA fc="SV" name="subQ" bType="Quality" />
			<ns0:DA fc="SV" name="subID" bType="VisString64" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V09.30.01_V09.30.01" cdc="SPC">
			<ns0:DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<ns0:DA fc="ST" name="ctlNum" bType="INT8U" />
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<ns0:DA fc="OR" name="tOpOk" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.30.01_V09.30.01">
				<ns0:Val>direct-with-normal-security</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_DPC_CSWI_Pos_V09.30.01_V09.30.01" cdc="DPC">
			<ns0:DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<ns0:DA fc="ST" name="ctlNum" bType="INT8U" />
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<ns0:DA fc="OR" name="tOpOk" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V09.30.01_V09.30.01">
				<ns0:Val>status-only</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="operTimeout" bType="INT32U" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="CO" name="SBO" bType="VisString129">
				<ns0:ProtNs type="8-MMS">IEC 61850-8-1:2003</ns0:ProtNs>
			</ns0:DA>
			<ns0:DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.30.01_V09.30.01" />
			<ns0:DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.30.01_V09.30.01" />
			<ns0:DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_MV_Float_V09.30.01_V09.30.01" cdc="MV">
			<ns0:DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="MX" name="q" bType="Quality" />
			<ns0:DA fc="MX" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_WYE_ABCRes_V09.30.01_V09.30.01" cdc="WYE">
			<ns0:SDO name="phsA" type="SIPROTEC5_DOType_CMV_without_convertions_V09.30.01_V09.30.01" />
			<ns0:SDO name="phsB" type="SIPROTEC5_DOType_CMV_without_convertions_V09.30.01_V09.30.01" />
			<ns0:SDO name="phsC" type="SIPROTEC5_DOType_CMV_without_convertions_V09.30.01_V09.30.01" />
			<ns0:SDO name="res" type="SIPROTEC5_DOType_CMV_without_convertions_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_CMV_without_convertions_V09.30.01_V09.30.01" cdc="CMV">
			<ns0:DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="MX" name="q" bType="Quality" />
			<ns0:DA fc="MX" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="dbAng" bType="INT32U" valKind="Set">
				<ns0:Val>333</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_DEL_V09.30.01_V09.30.01" cdc="DEL">
			<ns0:SDO name="phsAB" type="SIPROTEC5_DOType_CMV_without_convertions_V09.30.01_V09.30.01" />
			<ns0:SDO name="phsBC" type="SIPROTEC5_DOType_CMV_without_convertions_V09.30.01_V09.30.01" />
			<ns0:SDO name="phsCA" type="SIPROTEC5_DOType_CMV_without_convertions_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENS_SwitchType_V09.30.01_V09.30.01" cdc="ENS">
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchType_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_DPC_Pos_status_only_V09.30.01_V09.30.01" cdc="DPC">
			<ns0:DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<ns0:DA fc="ST" name="ctlNum" bType="INT8U" />
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<ns0:DA fc="OR" name="tOpOk" bType="Timestamp" />
			<ns0:DA fc="SV" name="subEna" bType="BOOLEAN" />
			<ns0:DA fc="SV" name="subVal" bType="Dbpos" />
			<ns0:DA fc="SV" name="subQ" bType="Quality" />
			<ns0:DA fc="SV" name="subID" bType="VisString64" />
			<ns0:DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.30.01_V09.30.01">
				<ns0:Val>status-only</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.30.01_V09.30.01" cdc="ING">
			<ns0:DA fc="SE" name="setVal" bType="INT32" valKind="RO" />
			<ns0:DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" cdc="ASG">
			<ns0:DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Trp_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.30.01_V09.30.01" cdc="SAV">
			<ns0:DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="MX" name="q" bType="Quality" />
			<ns0:DA fc="MX" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.30.01_V09.30.01" cdc="ASG">
			<ns0:DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.30.01_V09.30.01" cdc="SPC">
			<ns0:DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<ns0:DA fc="ST" name="ctlNum" bType="INT8U" />
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<ns0:DA fc="OR" name="tOpOk" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V09.30.01_V09.30.01">
				<ns0:Val>direct-with-enhanced-security</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="operTimeout" bType="INT32U">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.30.01_V09.30.01" cdc="ACT">
			<ns0:DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABCN_V09.30.01_V09.30.01" cdc="ACT">
			<ns0:DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="ST" name="neut" bType="BOOLEAN" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.30.01_V09.30.01" cdc="ACD">
			<ns0:DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.30.01_V09.30.01" cdc="ACD">
			<ns0:DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="ST" name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="ST" name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="ST" name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_BCR_V09.30.01_V09.30.01" cdc="BCR">
			<ns0:DA dchg="true" fc="ST" name="actVal" bType="INT64" />
			<ns0:DA dupd="true" fc="ST" name="frVal" bType="INT64" />
			<ns0:DA fc="ST" name="frTm" bType="Timestamp" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
				<ns0:Val>1</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="frEna" bType="BOOLEAN" valKind="RO">
				<ns0:Val>false</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="strTm" bType="Timestamp" valKind="RO" />
			<ns0:DA dchg="true" fc="CF" name="frPd" bType="INT32" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="frRs" bType="BOOLEAN" valKind="RO">
				<ns0:Val>false</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_SEQ_V09.30.01_V09.30.01" cdc="SEQ">
			<ns0:SDO name="c1" type="SIPROTEC5_DOType_CMV_without_convertions_V09.30.01_V09.30.01" />
			<ns0:SDO name="c2" type="SIPROTEC5_DOType_CMV_without_convertions_V09.30.01_V09.30.01" />
			<ns0:SDO name="c3" type="SIPROTEC5_DOType_CMV_without_convertions_V09.30.01_V09.30.01" />
			<ns0:DA fc="MX" name="seqT" bType="Enum" type="SIPROTEC5_Textlist_SEQtype_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.30.01_V09.30.01" cdc="WYE">
			<ns0:SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.30.01_V09.30.01" />
			<ns0:SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.30.01_V09.30.01" />
			<ns0:SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.30.01_V09.30.01" />
			<ns0:SDO name="res" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.30.01_V09.30.01" cdc="CMV">
			<ns0:DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="MX" name="q" bType="Quality" />
			<ns0:DA fc="MX" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_DEL_mag_V09.30.01_V09.30.01" cdc="DEL">
			<ns0:SDO name="phsAB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.30.01_V09.30.01" />
			<ns0:SDO name="phsBC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.30.01_V09.30.01" />
			<ns0:SDO name="phsCA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_WYE_ABC_mag_V09.30.01_V09.30.01" cdc="WYE">
			<ns0:SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.30.01_V09.30.01" />
			<ns0:SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.30.01_V09.30.01" />
			<ns0:SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ING">
			<ns0:DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<ns0:DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.30.01_V09.30.01" cdc="SPG">
			<ns0:DA fc="SE" name="setVal" bType="BOOLEAN" valKind="Set" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" cdc="VSG">
			<ns0:DA fc="SE" name="setVal" bType="VisString255" valKind="RO" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" type="SIPROTEC5_Textlist_SpecificSwitchingAuthorityLevel_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ResCmpFmt_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.30.01_V09.30.01" cdc="INS">
			<ns0:DA dupd="true" fc="ST" name="stVal" bType="INT32" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.30.01_V09.30.01" cdc="ENS">
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchingMode_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.30.01_V09.30.01" cdc="ENS">
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchingAuthority_LocalDigsiStationRemote_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENS_Health_with_dataNs_V09.30.01_V09.30.01" cdc="ENS">
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" cdc="SPS">
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA fc="SV" name="subEna" bType="BOOLEAN" />
			<ns0:DA fc="SV" name="subVal" bType="BOOLEAN" />
			<ns0:DA fc="SV" name="subQ" bType="Quality" />
			<ns0:DA fc="SV" name="subID" bType="VisString64" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" cdc="SPC">
			<ns0:DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<ns0:DA fc="ST" name="ctlNum" bType="INT8U" />
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<ns0:DA fc="OR" name="tOpOk" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V09.30.01_V09.30.01">
				<ns0:Val>direct-with-enhanced-security</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="operTimeout" bType="INT32U" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENS_CyberSecEvent_with_dataNs_V09.30.01_V09.30.01" cdc="ENS">
			<ns0:DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_Login_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENS_Login_with_dataNs_V09.30.01_V09.30.01" cdc="ENS">
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_Login_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENS_ErrOffset_with_dataNs_V09.30.01_V09.30.01" cdc="ENS">
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrOffset_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENS_ErrComp_with_dataNs_V09.30.01_V09.30.01" cdc="ENS">
			<ns0:DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrComp_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENS_ErrMeasT_with_dataNs_V09.30.01_V09.30.01" cdc="ENS">
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrMeasT_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_DateFormat_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_DateFormat_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ASG">
			<ns0:DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_TmZnTmSrc_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_TmZnTmSrc_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_TmSrcCh_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_TmSrcCh_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_Ports_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Ports_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_TmSrcStd_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_TmSrcStd_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_OpModeRBRF_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_OpModeRBRF_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ASG">
			<ns0:DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_ResetTrip_edit_and_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ResetTrip_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" cdc="ACT">
			<ns0:DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_Always_WithTrip_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Always_WithTrip_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V09.30.01_V09.30.01" cdc="INS">
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" cdc="MV">
			<ns0:DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<ns0:DA dupd="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="MX" name="q" bType="Quality" />
			<ns0:DA fc="MX" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_BCR_with_dataNs_V09.30.01_V09.30.01" cdc="BCR">
			<ns0:DA dchg="true" fc="ST" name="actVal" bType="INT64" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
				<ns0:Val>1</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.30.01_V09.30.01" cdc="INC">
			<ns0:DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<ns0:DA fc="ST" name="ctlNum" bType="INT8U" />
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<ns0:DA fc="OR" name="tOpOk" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.30.01_V09.30.01">
				<ns0:Val>direct-with-normal-security</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_INT32_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.30.01_V09.30.01" cdc="APC">
			<ns0:DA fc="MX" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<ns0:DA fc="MX" name="ctlNum" bType="INT8U" />
			<ns0:DA dchg="true" fc="MX" name="mxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="MX" name="q" bType="Quality" />
			<ns0:DA fc="MX" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="MX" name="stSeld" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<ns0:DA fc="OR" name="tOpOk" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.30.01_V09.30.01">
				<ns0:Val>direct-with-normal-security</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="sboClass" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_sboClass_V09.30.01_V09.30.01">
				<ns0:Val>operate-once</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="CO" name="SBO" bType="VisString129">
				<ns0:ProtNs type="8-MMS">IEC 61850-8-1:2003</ns0:ProtNs>
			</ns0:DA>
			<ns0:DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Analog_V09.30.01_V09.30.01" />
			<ns0:DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Analog_V09.30.01_V09.30.01" />
			<ns0:DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Analog_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ING">
			<ns0:DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<ns0:DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_No_Yes_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_No_Yes_Advanced_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_No_Yes_Advanced_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstCnc_with_dataNs_V09.30.01_V09.30.01" cdc="ENS">
			<ns0:DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstCnc_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstCls_with_dataNs_V09.30.01_V09.30.01" cdc="ENS">
			<ns0:DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstCls_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstTr_with_dataNs_V09.30.01_V09.30.01" cdc="ENS">
			<ns0:DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstTr_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstExec_with_dataNs_V09.30.01_V09.30.01" cdc="ENS">
			<ns0:DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstExec_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Mode_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.30.01_V09.30.01" cdc="MV">
			<ns0:DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="MX" name="q" bType="Quality" />
			<ns0:DA fc="MX" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.30.01_V09.30.01" cdc="ING">
			<ns0:DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<ns0:DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_CMV_with_dataNs_V09.30.01_V09.30.01" cdc="CMV">
			<ns0:DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="MX" name="q" bType="Quality" />
			<ns0:DA fc="MX" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="dbAng" bType="INT32U" valKind="Set">
				<ns0:Val>333</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ClcMth_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>IEC 61850-7-4:2007B</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_PhsSeq_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_PhaseSequence_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ActiveInactive_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" cdc="ING">
			<ns0:DA fc="SE" name="setVal" bType="INT32" valKind="RO" />
			<ns0:DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_AInternTyp_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_AMeasRange_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ArtgSec_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CTConnect_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_InvertedPh_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_BlkMod_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_VTConnect_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_CRevYear_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CRevYear_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_CtdValType_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CtdValType_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Behavior_Test_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_INS_INT32_with_dataNs_V09.30.01_V09.30.01" cdc="INS">
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_CalcVNChannel_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CalcVNChannel_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_CalcINChannel_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CalcINChannel_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_SmpRate_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_SmpRate_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_RcdStore_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RcdStore_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_RcdStart_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RcdStart_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_PQ_Sign_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_PQ_Sign_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_System_Neutralpoint_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_System_Neutralpoint_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_internal_with_dataNs_V09.30.01_V09.30.01" cdc="ASG">
			<ns0:DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_FundComp_TrRMS_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_None_InverseReset_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_CURVE_TextList_TmACrv_Standard_V09.30.01_V09.30.01" cdc="CURVE">
			<ns0:DA fc="SE" name="setCharact" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_TmACrv_Standard_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_Mode_On_Off_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Mode_On_Off_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V09.30.01_V09.30.01" cdc="ENC">
			<ns0:DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<ns0:DA fc="ST" name="ctlNum" bType="INT8U" />
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.30.01_V09.30.01">
				<ns0:Val>direct-with-normal-security</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnOff_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_ArcProtection_SensorType_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ArcProtection_SensorType_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_ArcProtection_ExternalTripInitiation_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ArcProtection_ExternalTripInitiation_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_ArcProtection_OpMode_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ArcProtection_OpMode_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_with_dataNs_V09.30.01_V09.30.01" cdc="ACD">
			<ns0:DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="ST" name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="ST" name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="ST" name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="ST" name="neut" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="ST" name="dirNeut" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_INC_controllable_V09.30.01_V09.30.01" cdc="INC">
			<ns0:DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<ns0:DA fc="ST" name="ctlNum" bType="INT8U" />
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<ns0:DA fc="OR" name="tOpOk" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.30.01_V09.30.01">
				<ns0:Val>direct-with-normal-security</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_INT32_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" cdc="SPC">
			<ns0:DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<ns0:DA fc="ST" name="ctlNum" bType="INT8U" />
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<ns0:DA fc="OR" name="tOpOk" bType="Timestamp" />
			<ns0:DA fc="SV" name="subEna" bType="BOOLEAN" />
			<ns0:DA fc="SV" name="subVal" bType="BOOLEAN" />
			<ns0:DA fc="SV" name="subQ" bType="Quality" />
			<ns0:DA fc="SV" name="subID" bType="VisString64" />
			<ns0:DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="CF" name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_V09.30.01_V09.30.01" />
			<ns0:DA fc="CF" name="ctlModel" bType="Enum" type="SIPROTEC5_Textlist_ctlModel_V09.30.01_V09.30.01">
				<ns0:Val>direct-with-normal-security</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U">
				<ns0:Val>10000</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="sboClass" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_sboClass_V09.30.01_V09.30.01">
				<ns0:Val>operate-once</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="operTimeout" bType="INT32U">
				<ns0:Val>1000</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5/userdefined</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="CO" name="SBO" bType="VisString129">
				<ns0:ProtNs type="8-MMS">IEC 61850-8-1:2003</ns0:ProtNs>
			</ns0:DA>
			<ns0:DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.30.01_V09.30.01" />
			<ns0:DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.30.01_V09.30.01" />
			<ns0:DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_MV_UDEF_with_dataNs_V09.30.01_V09.30.01" cdc="MV">
			<ns0:DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="MX" name="q" bType="Quality" />
			<ns0:DA fc="MX" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_with_visible_SIUnit_multiplier_posAfterDecPoint_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<ns0:Val>10000</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5/userdefined</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_On_Off_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ACD_NonPhsSel_With_dataNs_V09.30.01_V09.30.01" cdc="ACD">
			<ns0:DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_OCP_DirMod_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_DirMod_OCP_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V08.83.04_V08.82.00" cdc="ING">
			<ns0:DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<ns0:DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_INS_INT32_with_units_V08.83.04_V08.82.00" cdc="INS">
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V08.83.04_V08.82.00" cdc="ASG">
			<ns0:DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
			<ns0:DA dchg="true" fc="CF" name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ING_INT32_edit_V08.83.04_V08.82.00" cdc="ING">
			<ns0:DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<ns0:DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.83.04_V08.82.00" cdc="ASG">
			<ns0:DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
			<ns0:DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V08.83.04_V08.82.00" cdc="INS">
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.83.04_V08.82.00" cdc="MV">
			<ns0:DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<ns0:DA dupd="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="MX" name="q" bType="Quality" />
			<ns0:DA fc="MX" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_BCR_with_dataNs_V08.83.04_V08.82.00" cdc="BCR">
			<ns0:DA dchg="true" fc="ST" name="actVal" bType="INT64" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
			<ns0:DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
				<ns0:Val>1</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V08.83.04_V08.83.00" cdc="APC">
			<ns0:DA fc="MX" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<ns0:DA fc="MX" name="ctlNum" bType="INT8U" />
			<ns0:DA dchg="true" fc="MX" name="mxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="MX" name="q" bType="Quality" />
			<ns0:DA fc="MX" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="MX" name="stSeld" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<ns0:DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<ns0:DA fc="OR" name="tOpOk" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.30.01_V09.30.01">
				<ns0:Val>direct-with-normal-security</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="sboClass" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_sboClass_V09.30.01_V09.30.01">
				<ns0:Val>operate-once</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
			<ns0:DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="CO" name="SBO" bType="VisString129">
				<ns0:ProtNs type="8-MMS">IEC 61850-8-1:2003</ns0:ProtNs>
			</ns0:DA>
			<ns0:DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Analog_V09.30.01_V09.30.01" />
			<ns0:DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Analog_V09.30.01_V09.30.01" />
			<ns0:DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Analog_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_BCR_noFreeze_V08.83.04_V08.82.00" cdc="BCR">
			<ns0:DA dchg="true" fc="ST" name="actVal" bType="INT64" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
			<ns0:DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
				<ns0:Val>1</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_CMV_with_dataNs_V08.83.04_V08.83.00" cdc="CMV">
			<ns0:DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="MX" name="q" bType="Quality" />
			<ns0:DA fc="MX" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
			<ns0:DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="dbAng" bType="INT32U" valKind="Set">
				<ns0:Val>333</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_WYE_ABCRes_V08.83.04_V08.83.00" cdc="WYE">
			<ns0:SDO name="phsA" type="SIPROTEC5_DOType_CMV_without_convertions_V08.83.04_V08.83.00" />
			<ns0:SDO name="phsB" type="SIPROTEC5_DOType_CMV_without_convertions_V08.83.04_V08.83.00" />
			<ns0:SDO name="phsC" type="SIPROTEC5_DOType_CMV_without_convertions_V08.83.04_V08.83.00" />
			<ns0:SDO name="res" type="SIPROTEC5_DOType_CMV_without_convertions_V08.83.04_V08.83.00" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_CMV_without_convertions_V08.83.04_V08.83.00" cdc="CMV">
			<ns0:DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="MX" name="q" bType="Quality" />
			<ns0:DA fc="MX" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
			<ns0:DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="dbAng" bType="INT32U" valKind="Set">
				<ns0:Val>333</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_DEL_V08.83.04_V08.83.00" cdc="DEL">
			<ns0:SDO name="phsAB" type="SIPROTEC5_DOType_CMV_without_convertions_V08.83.04_V08.83.00" />
			<ns0:SDO name="phsBC" type="SIPROTEC5_DOType_CMV_without_convertions_V08.83.04_V08.83.00" />
			<ns0:SDO name="phsCA" type="SIPROTEC5_DOType_CMV_without_convertions_V08.83.04_V08.83.00" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V08.83.04_V08.82.00" cdc="ING">
			<ns0:DA fc="SE" name="setVal" bType="INT32" valKind="RO" />
			<ns0:DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.83.04_V08.82.00" cdc="ASG">
			<ns0:DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
			<ns0:DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V08.83.04_V08.82.00" cdc="SAV">
			<ns0:DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="MX" name="q" bType="Quality" />
			<ns0:DA fc="MX" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
			<ns0:DA dchg="true" fc="CF" name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.83.04_V08.82.00" cdc="ASG">
			<ns0:DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
			<ns0:DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_internal_with_dataNs_V08.83.04_V08.82.00" cdc="ASG">
			<ns0:DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_SEQ_V08.83.04_V08.83.00" cdc="SEQ">
			<ns0:SDO name="c1" type="SIPROTEC5_DOType_CMV_without_convertions_V08.83.04_V08.83.00" />
			<ns0:SDO name="c2" type="SIPROTEC5_DOType_CMV_without_convertions_V08.83.04_V08.83.00" />
			<ns0:SDO name="c3" type="SIPROTEC5_DOType_CMV_without_convertions_V08.83.04_V08.83.00" />
			<ns0:DA fc="MX" name="seqT" bType="Enum" type="SIPROTEC5_Textlist_SEQtype_V09.30.01_V09.30.01" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.83.04_V08.83.00" cdc="MV">
			<ns0:DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="MX" name="q" bType="Quality" />
			<ns0:DA fc="MX" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
			<ns0:DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_WYE_ABCRes_mag_V08.83.04_V08.83.00" cdc="WYE">
			<ns0:SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.83.04_V08.83.00" />
			<ns0:SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.83.04_V08.83.00" />
			<ns0:SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.83.04_V08.83.00" />
			<ns0:SDO name="res" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.83.04_V08.83.00" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.83.04_V08.83.00" cdc="CMV">
			<ns0:DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="MX" name="q" bType="Quality" />
			<ns0:DA fc="MX" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
			<ns0:DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_DEL_mag_V08.83.04_V08.83.00" cdc="DEL">
			<ns0:SDO name="phsAB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.83.04_V08.83.00" />
			<ns0:SDO name="phsBC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.83.04_V08.83.00" />
			<ns0:SDO name="phsCA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.83.04_V08.83.00" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_WYE_ABC_mag_V08.83.04_V08.83.00" cdc="WYE">
			<ns0:SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.83.04_V08.83.00" />
			<ns0:SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.83.04_V08.83.00" />
			<ns0:SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.83.04_V08.83.00" />
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_MV_Float_V08.83.04_V08.83.00" cdc="MV">
			<ns0:DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<ns0:DA dchg="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="MX" name="q" bType="Quality" />
			<ns0:DA fc="MX" name="t" bType="Timestamp" />
			<ns0:DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00" />
			<ns0:DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<ns0:Val>0</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.30.01_V09.30.01" cdc="DPS">
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA fc="SV" name="subEna" bType="BOOLEAN" />
			<ns0:DA fc="SV" name="subVal" bType="Dbpos" />
			<ns0:DA fc="SV" name="subQ" bType="Quality" />
			<ns0:DA fc="SV" name="subID" bType="VisString64" />
			<ns0:DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5/userdefined</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_RBRF_Plausibility_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RBRF_Plausibility_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_RBRF_RetripMode_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RBRF_RetripMode_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_RBRF_BIStart_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RBRF_BIStart_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_RBRF_DropOut_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RBRF_DropOut_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENG_TextList_RBRF_CBAuxCrit3P_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<ns0:DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RBRF_CBAuxCrit3p_V09.30.01_V09.30.01" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" cdc="DPS">
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ENS_LGOS_DiagError_with_dataNs_V09.30.01_V09.30.01" cdc="ENS">
			<ns0:DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_LGOS_DiagError_V09.30.01_V09.30.01" />
			<ns0:DA qchg="true" fc="ST" name="q" bType="Quality" />
			<ns0:DA fc="ST" name="t" bType="Timestamp" />
			<ns0:DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<ns0:Val>SIPROTEC5</ns0:Val>
			</ns0:DA>
		</ns0:DOType>
		<ns0:DOType id="SIPROTEC5_DOType_ORG_external_V09.30.01_V09.30.01" cdc="ORG">
			<ns0:DA dchg="true" fc="SP" name="setSrcRef" bType="ObjRef" valKind="RO" valImport="true" />
		</ns0:DOType>
		<ns0:DAType id="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01">
			<ns0:BDA name="orCat" bType="Enum" type="SIPROTEC5_Textlist_orCategory_V09.30.01_V09.30.01" />
			<ns0:BDA name="orIdent" bType="Octet64" />
		</ns0:DAType>
		<ns0:DAType id="SIPROTEC5_DAType_Oper_Boolean_V09.30.01_V09.30.01">
			<ns0:BDA name="ctlVal" bType="BOOLEAN" />
			<ns0:BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<ns0:BDA name="ctlNum" bType="INT8U" />
			<ns0:BDA name="T" bType="Timestamp" />
			<ns0:BDA name="Test" bType="BOOLEAN" />
			<ns0:BDA name="Check" bType="Check" />
			<ns0:ProtNs type="8-MMS">IEC 61850-8-1:2003</ns0:ProtNs>
		</ns0:DAType>
		<ns0:DAType id="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V09.30.01_V09.30.01">
			<ns0:BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.30.01_V09.30.01" />
			<ns0:BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<ns0:BDA name="ctlNum" bType="INT8U" />
			<ns0:BDA name="T" bType="Timestamp" />
			<ns0:BDA name="Test" bType="BOOLEAN" />
			<ns0:BDA name="Check" bType="Check" />
			<ns0:ProtNs type="8-MMS">IEC 61850-8-1:2003</ns0:ProtNs>
		</ns0:DAType>
		<ns0:DAType id="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01">
			<ns0:BDA name="SIUnit" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_SIUnit_V09.30.01_V09.30.01" />
			<ns0:BDA name="multiplier" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_Multiplier_V09.30.01_V09.30.01" />
		</ns0:DAType>
		<ns0:DAType id="SIPROTEC5_DAType_CalendarTime_V09.30.01_V09.30.01">
			<ns0:BDA name="occ" bType="INT16U" />
			<ns0:BDA name="occType" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Type_V09.30.01_V09.30.01" />
			<ns0:BDA name="occPer" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Period_V09.30.01_V09.30.01" />
			<ns0:BDA name="weekDay" bType="Enum" type="SIPROTEC5_EnType_Cal_WeekDay_V09.30.01_V09.30.01" />
			<ns0:BDA name="month" bType="Enum" type="SIPROTEC5_EnType_Cal_Month_V09.30.01_V09.30.01" />
			<ns0:BDA name="day" bType="INT8U" />
			<ns0:BDA name="hr" bType="INT8U" />
			<ns0:BDA name="mn" bType="INT8U" />
		</ns0:DAType>
		<ns0:DAType id="SIPROTEC5_DAType_Oper_Mod_V09.30.01_V09.30.01">
			<ns0:BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.30.01_V09.30.01" />
			<ns0:BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<ns0:BDA name="ctlNum" bType="INT8U" />
			<ns0:BDA name="T" bType="Timestamp" />
			<ns0:BDA name="Test" bType="BOOLEAN" />
			<ns0:BDA name="Check" bType="Check" />
			<ns0:ProtNs type="8-MMS">IEC 61850-8-1:2003</ns0:ProtNs>
		</ns0:DAType>
		<ns0:DAType id="SIPROTEC5_DAType_PulseConfig_XCBR_V09.30.01_V09.30.01">
			<ns0:BDA name="cmdQual" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_PulseConfigCmdQual_V09.30.01_V09.30.01" />
			<ns0:BDA name="onDur" bType="INT32U" valKind="RO" />
			<ns0:BDA name="offDur" bType="INT32U" valKind="RO" />
			<ns0:BDA name="numPls" bType="INT32U" valKind="RO" />
		</ns0:DAType>
		<ns0:DAType id="SIPROTEC5_DAType_Cancel_Boolean_V09.30.01_V09.30.01">
			<ns0:BDA name="ctlVal" bType="BOOLEAN" />
			<ns0:BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<ns0:BDA name="ctlNum" bType="INT8U" />
			<ns0:BDA name="T" bType="Timestamp" />
			<ns0:BDA name="Test" bType="BOOLEAN" />
			<ns0:ProtNs type="8-MMS">IEC 61850-8-1:2003</ns0:ProtNs>
		</ns0:DAType>
		<ns0:DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01">
			<ns0:BDA name="f" bType="FLOAT32" valKind="Set">
				<ns0:Val>0</ns0:Val>
			</ns0:BDA>
		</ns0:DAType>
		<ns0:DAType id="SIPROTEC5_DAType_Vector_V09.30.01_V09.30.01">
			<ns0:BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<ns0:BDA name="ang" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
		</ns0:DAType>
		<ns0:DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01">
			<ns0:BDA name="f" bType="FLOAT32" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:BDA>
		</ns0:DAType>
		<ns0:DAType id="SIPROTEC5_DAType_AnalogValue_INT32_V09.30.01_V09.30.01">
			<ns0:BDA name="i" bType="INT32" />
		</ns0:DAType>
		<ns0:DAType id="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.30.01_V09.30.01">
			<ns0:BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
				<ns0:Val>1</ns0:Val>
			</ns0:BDA>
			<ns0:BDA name="offset" bType="FLOAT32" valKind="RO">
				<ns0:Val>0</ns0:Val>
			</ns0:BDA>
		</ns0:DAType>
		<ns0:DAType id="SIPROTEC5_DAType_Vector_mag_V09.30.01_V09.30.01">
			<ns0:BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
		</ns0:DAType>
		<ns0:DAType id="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V09.30.01_V09.30.01">
			<ns0:BDA name="i" bType="INT32" valKind="RO" />
		</ns0:DAType>
		<ns0:DAType id="SIPROTEC5_DAType_Oper_INT32_V09.30.01_V09.30.01">
			<ns0:BDA name="ctlVal" bType="INT32" />
			<ns0:BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<ns0:BDA name="ctlNum" bType="INT8U" />
			<ns0:BDA name="T" bType="Timestamp" />
			<ns0:BDA name="Test" bType="BOOLEAN" />
			<ns0:BDA name="Check" bType="Check" />
			<ns0:ProtNs type="8-MMS">IEC 61850-8-1:2003</ns0:ProtNs>
		</ns0:DAType>
		<ns0:DAType id="SIPROTEC5_DAType_Oper_Analog_V09.30.01_V09.30.01">
			<ns0:BDA name="ctlVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<ns0:BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<ns0:BDA name="ctlNum" bType="INT8U" />
			<ns0:BDA name="T" bType="Timestamp" />
			<ns0:BDA name="Test" bType="BOOLEAN" />
			<ns0:BDA name="Check" bType="Check" />
			<ns0:ProtNs type="8-MMS">IEC 61850-8-1:2003</ns0:ProtNs>
		</ns0:DAType>
		<ns0:DAType id="SIPROTEC5_DAType_Cancel_Analog_V09.30.01_V09.30.01">
			<ns0:BDA name="ctlVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<ns0:BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<ns0:BDA name="ctlNum" bType="INT8U" />
			<ns0:BDA name="T" bType="Timestamp" />
			<ns0:BDA name="Test" bType="BOOLEAN" />
			<ns0:ProtNs type="8-MMS">IEC 61850-8-1:2003</ns0:ProtNs>
		</ns0:DAType>
		<ns0:DAType id="SIPROTEC5_DAType_Oper_Mod_OnOff_V09.30.01_V09.30.01">
			<ns0:BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V09.30.01_V09.30.01" />
			<ns0:BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<ns0:BDA name="ctlNum" bType="INT8U" />
			<ns0:BDA name="T" bType="Timestamp" />
			<ns0:BDA name="Test" bType="BOOLEAN" />
			<ns0:BDA name="Check" bType="Check" />
			<ns0:ProtNs type="8-MMS">IEC 61850-8-1:2003</ns0:ProtNs>
		</ns0:DAType>
		<ns0:DAType id="SIPROTEC5_DAType_PulseConfig_V09.30.01_V09.30.01">
			<ns0:BDA name="cmdQual" bType="Enum" type="SIPROTEC5_Textlist_PulseConfigCmdQual_V09.30.01_V09.30.01">
				<ns0:Val>pulse</ns0:Val>
			</ns0:BDA>
			<ns0:BDA name="onDur" bType="INT32U">
				<ns0:Val>200</ns0:Val>
			</ns0:BDA>
			<ns0:BDA name="offDur" bType="INT32U">
				<ns0:Val>10</ns0:Val>
			</ns0:BDA>
			<ns0:BDA name="numPls" bType="INT32U">
				<ns0:Val>1</ns0:Val>
			</ns0:BDA>
		</ns0:DAType>
		<ns0:DAType id="SIPROTEC5_DAType_Units_with_visible_SIUnit_multiplier_posAfterDecPoint_V09.30.01_V09.30.01">
			<ns0:BDA name="SIUnit" bType="Enum" type="SIPROTEC5_EnType_SIUnit_V09.30.01_V09.30.01" />
			<ns0:BDA name="multiplier" bType="Enum" type="SIPROTEC5_EnType_Multiplier_V09.30.01_V09.30.01" />
		</ns0:DAType>
		<ns0:DAType id="SIPROTEC5_DAType_Units_1_V08.83.04_V08.82.00">
			<ns0:BDA name="SIUnit" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_SIUnit_V08.83.04_V08.82.00" />
			<ns0:BDA name="multiplier" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_Multiplier_V09.30.01_V09.30.01" />
		</ns0:DAType>
		<ns0:EnumType id="SIPROTEC5_Textlist_Health_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="1">Ok</ns0:EnumVal>
			<ns0:EnumVal ord="2">Warning</ns0:EnumVal>
			<ns0:EnumVal ord="3">Alarm</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_Behavior_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="1">on</ns0:EnumVal>
			<ns0:EnumVal ord="2">blocked</ns0:EnumVal>
			<ns0:EnumVal ord="3">test</ns0:EnumVal>
			<ns0:EnumVal ord="4">test/blocked</ns0:EnumVal>
			<ns0:EnumVal ord="5">off</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">status-only</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_orCategory_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">not-supported</ns0:EnumVal>
			<ns0:EnumVal ord="1">bay-control</ns0:EnumVal>
			<ns0:EnumVal ord="2">station-control</ns0:EnumVal>
			<ns0:EnumVal ord="3">remote-control</ns0:EnumVal>
			<ns0:EnumVal ord="4">automatic-bay</ns0:EnumVal>
			<ns0:EnumVal ord="5">automatic-station</ns0:EnumVal>
			<ns0:EnumVal ord="6">automatic-remote</ns0:EnumVal>
			<ns0:EnumVal ord="7">maintenance</ns0:EnumVal>
			<ns0:EnumVal ord="8">process</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="1">direct-with-normal-security</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="1">on</ns0:EnumVal>
			<ns0:EnumVal ord="2">blocked</ns0:EnumVal>
			<ns0:EnumVal ord="3">test</ns0:EnumVal>
			<ns0:EnumVal ord="4">test/blocked</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_EnType_SIUnit_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="-40">ns</ns0:EnumVal>
			<ns0:EnumVal ord="-39">'</ns0:EnumVal>
			<ns0:EnumVal ord="-38">kV/mA</ns0:EnumVal>
			<ns0:EnumVal ord="-37">kA/V</ns0:EnumVal>
			<ns0:EnumVal ord="-36">ohm/m</ns0:EnumVal>
			<ns0:EnumVal ord="-35">ppm/°C</ns0:EnumVal>
			<ns0:EnumVal ord="-34">F/m</ns0:EnumVal>
			<ns0:EnumVal ord="-33">H/m</ns0:EnumVal>
			<ns0:EnumVal ord="-32">ms/kPa</ns0:EnumVal>
			<ns0:EnumVal ord="-31">kPa</ns0:EnumVal>
			<ns0:EnumVal ord="-30">ms/V</ns0:EnumVal>
			<ns0:EnumVal ord="-29">ms/K</ns0:EnumVal>
			<ns0:EnumVal ord="-28">V/s</ns0:EnumVal>
			<ns0:EnumVal ord="-27">I/Ir*s</ns0:EnumVal>
			<ns0:EnumVal ord="-26">1/week</ns0:EnumVal>
			<ns0:EnumVal ord="-25">1/d</ns0:EnumVal>
			<ns0:EnumVal ord="-24">1/h</ns0:EnumVal>
			<ns0:EnumVal ord="-23">1/min</ns0:EnumVal>
			<ns0:EnumVal ord="-22">periods</ns0:EnumVal>
			<ns0:EnumVal ord="-21">GB</ns0:EnumVal>
			<ns0:EnumVal ord="-19">cycle</ns0:EnumVal>
			<ns0:EnumVal ord="-18">mile</ns0:EnumVal>
			<ns0:EnumVal ord="-17">inch</ns0:EnumVal>
			<ns0:EnumVal ord="-16">°F</ns0:EnumVal>
			<ns0:EnumVal ord="-15">I/IrObj</ns0:EnumVal>
			<ns0:EnumVal ord="-14">MB</ns0:EnumVal>
			<ns0:EnumVal ord="-13">KB</ns0:EnumVal>
			<ns0:EnumVal ord="-12">Bytes</ns0:EnumVal>
			<ns0:EnumVal ord="-11">p.u.</ns0:EnumVal>
			<ns0:EnumVal ord="-10">day(s)</ns0:EnumVal>
			<ns0:EnumVal ord="-7">%</ns0:EnumVal>
			<ns0:EnumVal ord="-4">F/mi</ns0:EnumVal>
			<ns0:EnumVal ord="-3">ohm/mi</ns0:EnumVal>
			<ns0:EnumVal ord="-2">F/km</ns0:EnumVal>
			<ns0:EnumVal ord="-1">ohm/km</ns0:EnumVal>
			<ns0:EnumVal ord="1" />
			<ns0:EnumVal ord="2">m</ns0:EnumVal>
			<ns0:EnumVal ord="3">kg</ns0:EnumVal>
			<ns0:EnumVal ord="4">s</ns0:EnumVal>
			<ns0:EnumVal ord="5">A</ns0:EnumVal>
			<ns0:EnumVal ord="6">K</ns0:EnumVal>
			<ns0:EnumVal ord="7">mol</ns0:EnumVal>
			<ns0:EnumVal ord="8">cd</ns0:EnumVal>
			<ns0:EnumVal ord="9">deg</ns0:EnumVal>
			<ns0:EnumVal ord="10">rad</ns0:EnumVal>
			<ns0:EnumVal ord="11">sr</ns0:EnumVal>
			<ns0:EnumVal ord="21">Gy</ns0:EnumVal>
			<ns0:EnumVal ord="23">°C</ns0:EnumVal>
			<ns0:EnumVal ord="24">Sv</ns0:EnumVal>
			<ns0:EnumVal ord="25">F</ns0:EnumVal>
			<ns0:EnumVal ord="26">C</ns0:EnumVal>
			<ns0:EnumVal ord="27">S</ns0:EnumVal>
			<ns0:EnumVal ord="28">H</ns0:EnumVal>
			<ns0:EnumVal ord="29">V</ns0:EnumVal>
			<ns0:EnumVal ord="30">ohm</ns0:EnumVal>
			<ns0:EnumVal ord="31">J</ns0:EnumVal>
			<ns0:EnumVal ord="32">N</ns0:EnumVal>
			<ns0:EnumVal ord="33">Hz</ns0:EnumVal>
			<ns0:EnumVal ord="34">lx</ns0:EnumVal>
			<ns0:EnumVal ord="35">Lm</ns0:EnumVal>
			<ns0:EnumVal ord="36">Wb</ns0:EnumVal>
			<ns0:EnumVal ord="37">T</ns0:EnumVal>
			<ns0:EnumVal ord="38">W</ns0:EnumVal>
			<ns0:EnumVal ord="39">Pa</ns0:EnumVal>
			<ns0:EnumVal ord="41">m²</ns0:EnumVal>
			<ns0:EnumVal ord="42">m³</ns0:EnumVal>
			<ns0:EnumVal ord="43">m/s</ns0:EnumVal>
			<ns0:EnumVal ord="44">m/s²</ns0:EnumVal>
			<ns0:EnumVal ord="45">m³/s</ns0:EnumVal>
			<ns0:EnumVal ord="46">m/m³</ns0:EnumVal>
			<ns0:EnumVal ord="47">M</ns0:EnumVal>
			<ns0:EnumVal ord="48">kg/m³</ns0:EnumVal>
			<ns0:EnumVal ord="49">m²/s</ns0:EnumVal>
			<ns0:EnumVal ord="50">W/m K</ns0:EnumVal>
			<ns0:EnumVal ord="51">J/K</ns0:EnumVal>
			<ns0:EnumVal ord="52">ppm</ns0:EnumVal>
			<ns0:EnumVal ord="53">1/s</ns0:EnumVal>
			<ns0:EnumVal ord="54">rad/s</ns0:EnumVal>
			<ns0:EnumVal ord="55">W/m²</ns0:EnumVal>
			<ns0:EnumVal ord="56">J/m²</ns0:EnumVal>
			<ns0:EnumVal ord="57">S/m</ns0:EnumVal>
			<ns0:EnumVal ord="58">K/s</ns0:EnumVal>
			<ns0:EnumVal ord="59">Pa/s</ns0:EnumVal>
			<ns0:EnumVal ord="60">J/kg K</ns0:EnumVal>
			<ns0:EnumVal ord="61">VA</ns0:EnumVal>
			<ns0:EnumVal ord="63">VAr</ns0:EnumVal>
			<ns0:EnumVal ord="64">phi</ns0:EnumVal>
			<ns0:EnumVal ord="65">cos(phi)</ns0:EnumVal>
			<ns0:EnumVal ord="66">Vs</ns0:EnumVal>
			<ns0:EnumVal ord="67">V²</ns0:EnumVal>
			<ns0:EnumVal ord="68">As</ns0:EnumVal>
			<ns0:EnumVal ord="69">A²</ns0:EnumVal>
			<ns0:EnumVal ord="70">A²t</ns0:EnumVal>
			<ns0:EnumVal ord="71">VAh</ns0:EnumVal>
			<ns0:EnumVal ord="72">Wh</ns0:EnumVal>
			<ns0:EnumVal ord="73">VArh</ns0:EnumVal>
			<ns0:EnumVal ord="74">V/Hz</ns0:EnumVal>
			<ns0:EnumVal ord="75">Hz/s</ns0:EnumVal>
			<ns0:EnumVal ord="76">char</ns0:EnumVal>
			<ns0:EnumVal ord="77">char/s</ns0:EnumVal>
			<ns0:EnumVal ord="78">kgm²</ns0:EnumVal>
			<ns0:EnumVal ord="79">dB</ns0:EnumVal>
			<ns0:EnumVal ord="80">J/Wh</ns0:EnumVal>
			<ns0:EnumVal ord="81">W/s</ns0:EnumVal>
			<ns0:EnumVal ord="82">l/s</ns0:EnumVal>
			<ns0:EnumVal ord="83">dBm</ns0:EnumVal>
			<ns0:EnumVal ord="84">h</ns0:EnumVal>
			<ns0:EnumVal ord="85">min</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_EnType_Multiplier_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="-24">y</ns0:EnumVal>
			<ns0:EnumVal ord="-21">z</ns0:EnumVal>
			<ns0:EnumVal ord="-18">a</ns0:EnumVal>
			<ns0:EnumVal ord="-15">f</ns0:EnumVal>
			<ns0:EnumVal ord="-12">p</ns0:EnumVal>
			<ns0:EnumVal ord="-9">n</ns0:EnumVal>
			<ns0:EnumVal ord="-6">µ</ns0:EnumVal>
			<ns0:EnumVal ord="-3">m</ns0:EnumVal>
			<ns0:EnumVal ord="-2">c</ns0:EnumVal>
			<ns0:EnumVal ord="-1">d</ns0:EnumVal>
			<ns0:EnumVal ord="0" />
			<ns0:EnumVal ord="1">da</ns0:EnumVal>
			<ns0:EnumVal ord="2">h</ns0:EnumVal>
			<ns0:EnumVal ord="3">k</ns0:EnumVal>
			<ns0:EnumVal ord="6">M</ns0:EnumVal>
			<ns0:EnumVal ord="9">G</ns0:EnumVal>
			<ns0:EnumVal ord="12">T</ns0:EnumVal>
			<ns0:EnumVal ord="15">P</ns0:EnumVal>
			<ns0:EnumVal ord="18">E</ns0:EnumVal>
			<ns0:EnumVal ord="21">Z</ns0:EnumVal>
			<ns0:EnumVal ord="24">Y</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_EnType_Cal_Occ_Type_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">Time</ns0:EnumVal>
			<ns0:EnumVal ord="1">WeekDay</ns0:EnumVal>
			<ns0:EnumVal ord="2">WeekOfYear</ns0:EnumVal>
			<ns0:EnumVal ord="3">DayOfMonth</ns0:EnumVal>
			<ns0:EnumVal ord="4">DayOfYear</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_EnType_Cal_Occ_Period_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">Hour</ns0:EnumVal>
			<ns0:EnumVal ord="1">Day</ns0:EnumVal>
			<ns0:EnumVal ord="2">Week</ns0:EnumVal>
			<ns0:EnumVal ord="3">Month</ns0:EnumVal>
			<ns0:EnumVal ord="4">Year</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_EnType_Cal_WeekDay_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="1">Monday</ns0:EnumVal>
			<ns0:EnumVal ord="2">Tuesday</ns0:EnumVal>
			<ns0:EnumVal ord="3">Wednesday</ns0:EnumVal>
			<ns0:EnumVal ord="4">Thursday</ns0:EnumVal>
			<ns0:EnumVal ord="5">Friday</ns0:EnumVal>
			<ns0:EnumVal ord="6">Saturday</ns0:EnumVal>
			<ns0:EnumVal ord="7">Sunday</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_EnType_Cal_Month_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="1">January</ns0:EnumVal>
			<ns0:EnumVal ord="2">February</ns0:EnumVal>
			<ns0:EnumVal ord="3">March</ns0:EnumVal>
			<ns0:EnumVal ord="4">April</ns0:EnumVal>
			<ns0:EnumVal ord="5">May</ns0:EnumVal>
			<ns0:EnumVal ord="6">June</ns0:EnumVal>
			<ns0:EnumVal ord="7">July</ns0:EnumVal>
			<ns0:EnumVal ord="8">August</ns0:EnumVal>
			<ns0:EnumVal ord="9">September</ns0:EnumVal>
			<ns0:EnumVal ord="10">October</ns0:EnumVal>
			<ns0:EnumVal ord="11">November</ns0:EnumVal>
			<ns0:EnumVal ord="12">December</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_TmSrcTyp_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="-15">ERR</ns0:EnumVal>
			<ns0:EnumVal ord="-14">T104</ns0:EnumVal>
			<ns0:EnumVal ord="-13">T103</ns0:EnumVal>
			<ns0:EnumVal ord="-12">RTC</ns0:EnumVal>
			<ns0:EnumVal ord="-11">IEEE1588</ns0:EnumVal>
			<ns0:EnumVal ord="-10">EXTERN_SIPROTEC</ns0:EnumVal>
			<ns0:EnumVal ord="-9">MINUTE_PULS</ns0:EnumVal>
			<ns0:EnumVal ord="-8">DNP30</ns0:EnumVal>
			<ns0:EnumVal ord="-7">MODBUS</ns0:EnumVal>
			<ns0:EnumVal ord="-6">PROFIBUS</ns0:EnumVal>
			<ns0:EnumVal ord="-5">GALILEO</ns0:EnumVal>
			<ns0:EnumVal ord="-4">SYNC_BOX</ns0:EnumVal>
			<ns0:EnumVal ord="-3">DCF77</ns0:EnumVal>
			<ns0:EnumVal ord="-2">GPS</ns0:EnumVal>
			<ns0:EnumVal ord="-1">HMI</ns0:EnumVal>
			<ns0:EnumVal ord="1">Unknown</ns0:EnumVal>
			<ns0:EnumVal ord="2">SNTP</ns0:EnumVal>
			<ns0:EnumVal ord="3">PTP</ns0:EnumVal>
			<ns0:EnumVal ord="4">IRIG-B</ns0:EnumVal>
			<ns0:EnumVal ord="5">Substation internal</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_ServiceType_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="-3">CancelEditSG</ns0:EnumVal>
			<ns0:EnumVal ord="-2">None</ns0:EnumVal>
			<ns0:EnumVal ord="-1">Deprecated</ns0:EnumVal>
			<ns0:EnumVal ord="0">Unknown</ns0:EnumVal>
			<ns0:EnumVal ord="1">Associate</ns0:EnumVal>
			<ns0:EnumVal ord="2">Abort</ns0:EnumVal>
			<ns0:EnumVal ord="3">Release</ns0:EnumVal>
			<ns0:EnumVal ord="4">GetServerDirectory</ns0:EnumVal>
			<ns0:EnumVal ord="5">GetLogicalDeviceDirectory</ns0:EnumVal>
			<ns0:EnumVal ord="6">GetAllDataValues</ns0:EnumVal>
			<ns0:EnumVal ord="7">GetDataValues</ns0:EnumVal>
			<ns0:EnumVal ord="8">SetDataValues</ns0:EnumVal>
			<ns0:EnumVal ord="9">GetDataDirectory</ns0:EnumVal>
			<ns0:EnumVal ord="10">GetDataDefinition</ns0:EnumVal>
			<ns0:EnumVal ord="11">GetDataSetValues</ns0:EnumVal>
			<ns0:EnumVal ord="12">SetDataSetValues</ns0:EnumVal>
			<ns0:EnumVal ord="13">CreateDataSet</ns0:EnumVal>
			<ns0:EnumVal ord="14">DeleteDataSet</ns0:EnumVal>
			<ns0:EnumVal ord="15">GetDataSetDirectory</ns0:EnumVal>
			<ns0:EnumVal ord="16">SelectActiveSG</ns0:EnumVal>
			<ns0:EnumVal ord="17">SelectEditSG</ns0:EnumVal>
			<ns0:EnumVal ord="18">SetEditSGValue</ns0:EnumVal>
			<ns0:EnumVal ord="19">ConfirmEditSGValues</ns0:EnumVal>
			<ns0:EnumVal ord="20">GetEditSGValue</ns0:EnumVal>
			<ns0:EnumVal ord="21">GetSGCBValues</ns0:EnumVal>
			<ns0:EnumVal ord="22">Report</ns0:EnumVal>
			<ns0:EnumVal ord="23">GetBRCBValues</ns0:EnumVal>
			<ns0:EnumVal ord="24">SetBRCBValues</ns0:EnumVal>
			<ns0:EnumVal ord="25">GetURCBValues</ns0:EnumVal>
			<ns0:EnumVal ord="26">SetURCBValues</ns0:EnumVal>
			<ns0:EnumVal ord="27">GetLCBValues</ns0:EnumVal>
			<ns0:EnumVal ord="28">SetLCBValues</ns0:EnumVal>
			<ns0:EnumVal ord="29">QueryLogByTime</ns0:EnumVal>
			<ns0:EnumVal ord="30">QueryLogAfter</ns0:EnumVal>
			<ns0:EnumVal ord="31">GetLogStatusValues</ns0:EnumVal>
			<ns0:EnumVal ord="32">SendGOOSEMessage</ns0:EnumVal>
			<ns0:EnumVal ord="33">GetGoCBValues</ns0:EnumVal>
			<ns0:EnumVal ord="34">SetGoCBValues</ns0:EnumVal>
			<ns0:EnumVal ord="35">GetGoReference</ns0:EnumVal>
			<ns0:EnumVal ord="36">GetGOOSEElementNumber</ns0:EnumVal>
			<ns0:EnumVal ord="37">SendMSVMessage</ns0:EnumVal>
			<ns0:EnumVal ord="38">GetMSVCBValues</ns0:EnumVal>
			<ns0:EnumVal ord="39">SetMSVCBValues</ns0:EnumVal>
			<ns0:EnumVal ord="40">SendUSVMessage</ns0:EnumVal>
			<ns0:EnumVal ord="41">GetUSVCBValues</ns0:EnumVal>
			<ns0:EnumVal ord="42">SetUSVCBValues</ns0:EnumVal>
			<ns0:EnumVal ord="43">Select</ns0:EnumVal>
			<ns0:EnumVal ord="44">SelectWithValue</ns0:EnumVal>
			<ns0:EnumVal ord="45">Cancel</ns0:EnumVal>
			<ns0:EnumVal ord="46">Operate</ns0:EnumVal>
			<ns0:EnumVal ord="47">CommandTermination</ns0:EnumVal>
			<ns0:EnumVal ord="48">TimeActivatedOperate</ns0:EnumVal>
			<ns0:EnumVal ord="49">GetFile</ns0:EnumVal>
			<ns0:EnumVal ord="50">SetFile</ns0:EnumVal>
			<ns0:EnumVal ord="51">DeleteFile</ns0:EnumVal>
			<ns0:EnumVal ord="52">GetFileAttributeValues</ns0:EnumVal>
			<ns0:EnumVal ord="53">TimeSynchronization</ns0:EnumVal>
			<ns0:EnumVal ord="54">InternalChange</ns0:EnumVal>
			<ns0:EnumVal ord="55">GetLogicalNodeDirectory</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_ServiceError_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">no-error</ns0:EnumVal>
			<ns0:EnumVal ord="1">instance-not-available</ns0:EnumVal>
			<ns0:EnumVal ord="2">instance-in-use</ns0:EnumVal>
			<ns0:EnumVal ord="3">access-violation</ns0:EnumVal>
			<ns0:EnumVal ord="4">access-not-allowed-in-current-state</ns0:EnumVal>
			<ns0:EnumVal ord="5">parameter-value-inappropriate</ns0:EnumVal>
			<ns0:EnumVal ord="6">parameter-value-inconsistent</ns0:EnumVal>
			<ns0:EnumVal ord="7">class-not-supported</ns0:EnumVal>
			<ns0:EnumVal ord="8">instance-locked-by-other-client</ns0:EnumVal>
			<ns0:EnumVal ord="9">control-must-be-selected</ns0:EnumVal>
			<ns0:EnumVal ord="10">type-conflict</ns0:EnumVal>
			<ns0:EnumVal ord="11">failed-due-to-communications-constraint</ns0:EnumVal>
			<ns0:EnumVal ord="12">failed-due-to-server-constraint</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_DirectionGeneral_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">unknown</ns0:EnumVal>
			<ns0:EnumVal ord="1">forward</ns0:EnumVal>
			<ns0:EnumVal ord="2">backward</ns0:EnumVal>
			<ns0:EnumVal ord="3">both</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_DirectionPhase_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">unknown</ns0:EnumVal>
			<ns0:EnumVal ord="1">forward</ns0:EnumVal>
			<ns0:EnumVal ord="2">backward</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_PulseConfigCmdQual_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">pulse</ns0:EnumVal>
			<ns0:EnumVal ord="1">persistent</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">status-only</ns0:EnumVal>
			<ns0:EnumVal ord="1">direct-with-normal-security</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_ctlModel_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">status-only</ns0:EnumVal>
			<ns0:EnumVal ord="1">direct-with-normal-security</ns0:EnumVal>
			<ns0:EnumVal ord="2">sbo-with-normal-security</ns0:EnumVal>
			<ns0:EnumVal ord="3">direct-with-enhanced-security</ns0:EnumVal>
			<ns0:EnumVal ord="4">sbo-with-enhanced-security</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_EnType_SwitchType_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="1">Load Break</ns0:EnumVal>
			<ns0:EnumVal ord="2">Disconnector</ns0:EnumVal>
			<ns0:EnumVal ord="3">Earthing Switch</ns0:EnumVal>
			<ns0:EnumVal ord="4">High Speed Earthing Switch</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="1">1</ns0:EnumVal>
			<ns0:EnumVal ord="2">2</ns0:EnumVal>
			<ns0:EnumVal ord="3">3</ns0:EnumVal>
			<ns0:EnumVal ord="4">5</ns0:EnumVal>
			<ns0:EnumVal ord="5">6</ns0:EnumVal>
			<ns0:EnumVal ord="6">10</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="1">0.05</ns0:EnumVal>
			<ns0:EnumVal ord="2">0.1</ns0:EnumVal>
			<ns0:EnumVal ord="3">0.2</ns0:EnumVal>
			<ns0:EnumVal ord="4">0.2S</ns0:EnumVal>
			<ns0:EnumVal ord="5">0.5</ns0:EnumVal>
			<ns0:EnumVal ord="6">0.5S</ns0:EnumVal>
			<ns0:EnumVal ord="7">1</ns0:EnumVal>
			<ns0:EnumVal ord="8">3</ns0:EnumVal>
			<ns0:EnumVal ord="9">5</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_Trp_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="1">Unknown</ns0:EnumVal>
			<ns0:EnumVal ord="2">P</ns0:EnumVal>
			<ns0:EnumVal ord="3">PR</ns0:EnumVal>
			<ns0:EnumVal ord="4">PX</ns0:EnumVal>
			<ns0:EnumVal ord="5">PXR</ns0:EnumVal>
			<ns0:EnumVal ord="6">TPX</ns0:EnumVal>
			<ns0:EnumVal ord="7">TPY</ns0:EnumVal>
			<ns0:EnumVal ord="8">TPZ</ns0:EnumVal>
			<ns0:EnumVal ord="9">TPE</ns0:EnumVal>
			<ns0:EnumVal ord="10">TPS</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="3">direct-with-enhanced-security</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_SEQtype_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">pos-neg-zero</ns0:EnumVal>
			<ns0:EnumVal ord="1">dir-quad-zero</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_SpecificSwitchingAuthorityLevel_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="3">station</ns0:EnumVal>
			<ns0:EnumVal ord="4">station/remote</ns0:EnumVal>
			<ns0:EnumVal ord="5">remote</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_ResCmpFmt_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">RERL_XEXL</ns0:EnumVal>
			<ns0:EnumVal ord="1">K0</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_EnType_SwitchingMode_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">not relevant</ns0:EnumVal>
			<ns0:EnumVal ord="1">interlocked</ns0:EnumVal>
			<ns0:EnumVal ord="2">non-interlocked</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_EnType_SwitchingAuthority_LocalDigsiStationRemote_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">local</ns0:EnumVal>
			<ns0:EnumVal ord="1">DIGSI</ns0:EnumVal>
			<ns0:EnumVal ord="2">local/station</ns0:EnumVal>
			<ns0:EnumVal ord="3">station</ns0:EnumVal>
			<ns0:EnumVal ord="4">station/remote</ns0:EnumVal>
			<ns0:EnumVal ord="5">remote</ns0:EnumVal>
			<ns0:EnumVal ord="6">local/station/remote</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_EnType_Login_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">invalid</ns0:EnumVal>
			<ns0:EnumVal ord="1">logon blocked</ns0:EnumVal>
			<ns0:EnumVal ord="2">logon reactivated</ns0:EnumVal>
			<ns0:EnumVal ord="3">PW change OK</ns0:EnumVal>
			<ns0:EnumVal ord="4">PW change failed</ns0:EnumVal>
			<ns0:EnumVal ord="5">logon OK</ns0:EnumVal>
			<ns0:EnumVal ord="6">logon failed</ns0:EnumVal>
			<ns0:EnumVal ord="7">activation of connection PW OK</ns0:EnumVal>
			<ns0:EnumVal ord="8">activation of connection PW failed</ns0:EnumVal>
			<ns0:EnumVal ord="9">deactivation of connection PW OK</ns0:EnumVal>
			<ns0:EnumVal ord="10">deactivation of connection PW failed</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_EnType_ErrOffset_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="1">Offset error at board 1 on</ns0:EnumVal>
			<ns0:EnumVal ord="2">Offset error at board 2 on</ns0:EnumVal>
			<ns0:EnumVal ord="3">Offset error at board 3 on</ns0:EnumVal>
			<ns0:EnumVal ord="4">Offset error at board 4 on</ns0:EnumVal>
			<ns0:EnumVal ord="5">Offset error at board 5 on</ns0:EnumVal>
			<ns0:EnumVal ord="6">Offset error at board 6 on</ns0:EnumVal>
			<ns0:EnumVal ord="7">Offset error at board 7 on</ns0:EnumVal>
			<ns0:EnumVal ord="8">Offset error at board 8 on</ns0:EnumVal>
			<ns0:EnumVal ord="9">Offset error at board 9 on</ns0:EnumVal>
			<ns0:EnumVal ord="10">Offset error at board 10 on</ns0:EnumVal>
			<ns0:EnumVal ord="11">Offset error at board 11 on</ns0:EnumVal>
			<ns0:EnumVal ord="12">Offset error at board 12 on</ns0:EnumVal>
			<ns0:EnumVal ord="13">Offset error at board 1 off</ns0:EnumVal>
			<ns0:EnumVal ord="14">Offset error at board 2 off</ns0:EnumVal>
			<ns0:EnumVal ord="15">Offset error at board 3 off</ns0:EnumVal>
			<ns0:EnumVal ord="16">Offset error at board 4 off</ns0:EnumVal>
			<ns0:EnumVal ord="17">Offset error at board 5 off</ns0:EnumVal>
			<ns0:EnumVal ord="18">Offset error at board 6 off</ns0:EnumVal>
			<ns0:EnumVal ord="19">Offset error at board 7 off</ns0:EnumVal>
			<ns0:EnumVal ord="20">Offset error at board 8 off</ns0:EnumVal>
			<ns0:EnumVal ord="21">Offset error at board 9 off</ns0:EnumVal>
			<ns0:EnumVal ord="22">Offset error at board 10 off</ns0:EnumVal>
			<ns0:EnumVal ord="23">Offset error at board 11 off</ns0:EnumVal>
			<ns0:EnumVal ord="24">Offset error at board 12 off</ns0:EnumVal>
			<ns0:EnumVal ord="25">No offset error</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_EnType_ErrComp_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="1">Comp. err. Brd1/Term1</ns0:EnumVal>
			<ns0:EnumVal ord="2">Comp. err. Brd1/Term2</ns0:EnumVal>
			<ns0:EnumVal ord="3">Comp. err. Brd2/Term1</ns0:EnumVal>
			<ns0:EnumVal ord="4">Comp. err. Brd2/Term2</ns0:EnumVal>
			<ns0:EnumVal ord="5">Comp. err. Brd3/Term1</ns0:EnumVal>
			<ns0:EnumVal ord="6">Comp. err. Brd3/Term2</ns0:EnumVal>
			<ns0:EnumVal ord="7">Comp. err. Brd4/Term1</ns0:EnumVal>
			<ns0:EnumVal ord="8">Comp. err. Brd4/Term2</ns0:EnumVal>
			<ns0:EnumVal ord="9">Comp. err. Brd5/Term1</ns0:EnumVal>
			<ns0:EnumVal ord="10">Comp. err. Brd5/Term2</ns0:EnumVal>
			<ns0:EnumVal ord="11">Comp. err. Brd6/Term1</ns0:EnumVal>
			<ns0:EnumVal ord="12">Comp. err. Brd6/Term2</ns0:EnumVal>
			<ns0:EnumVal ord="13">Comp. err. Brd7/Term1</ns0:EnumVal>
			<ns0:EnumVal ord="14">Comp. err. Brd7/Term2</ns0:EnumVal>
			<ns0:EnumVal ord="15">Comp. err. Brd8/Term1</ns0:EnumVal>
			<ns0:EnumVal ord="16">Comp. err. Brd8/Term2</ns0:EnumVal>
			<ns0:EnumVal ord="17">Comp. err. Brd9/Term1</ns0:EnumVal>
			<ns0:EnumVal ord="18">Comp. err. Brd9/Term2</ns0:EnumVal>
			<ns0:EnumVal ord="19">Comp. err. Brd10/Term1</ns0:EnumVal>
			<ns0:EnumVal ord="20">Comp. err. Brd10/Term2</ns0:EnumVal>
			<ns0:EnumVal ord="21">Comp. err. Brd11/Term1</ns0:EnumVal>
			<ns0:EnumVal ord="22">Comp. err. Brd11/Term2</ns0:EnumVal>
			<ns0:EnumVal ord="23">Comp. err. Brd12/Term1</ns0:EnumVal>
			<ns0:EnumVal ord="24">Comp. err. Brd12/Term2</ns0:EnumVal>
			<ns0:EnumVal ord="25">Comp. err. Brd1</ns0:EnumVal>
			<ns0:EnumVal ord="26">Comp. err. Brd2</ns0:EnumVal>
			<ns0:EnumVal ord="27">Comp. err. Brd3</ns0:EnumVal>
			<ns0:EnumVal ord="28">Comp. err. Brd4</ns0:EnumVal>
			<ns0:EnumVal ord="29">Comp. err. Brd5</ns0:EnumVal>
			<ns0:EnumVal ord="30">Comp. err. Brd6</ns0:EnumVal>
			<ns0:EnumVal ord="31">Comp. err. Brd7</ns0:EnumVal>
			<ns0:EnumVal ord="32">Comp. err. Brd8</ns0:EnumVal>
			<ns0:EnumVal ord="33">Comp. err. Brd9</ns0:EnumVal>
			<ns0:EnumVal ord="34">Comp. err. Brd10</ns0:EnumVal>
			<ns0:EnumVal ord="35">Comp. err. Brd11</ns0:EnumVal>
			<ns0:EnumVal ord="36">Comp. err. Brd12</ns0:EnumVal>
			<ns0:EnumVal ord="37">Compensation err. free.</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_EnType_ErrMeasT_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="1">Error Meas. Trans. 1</ns0:EnumVal>
			<ns0:EnumVal ord="2">Error Meas. Trans. 2</ns0:EnumVal>
			<ns0:EnumVal ord="3">Error Meas. Trans. 3</ns0:EnumVal>
			<ns0:EnumVal ord="4">Error Meas. Trans. 4</ns0:EnumVal>
			<ns0:EnumVal ord="5">Error Meas. Trans. 5</ns0:EnumVal>
			<ns0:EnumVal ord="6">Meas. Transd. 1..5 no error</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_DateFormat_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">DD.MM.YYYY</ns0:EnumVal>
			<ns0:EnumVal ord="1">MM/DD/YYYY</ns0:EnumVal>
			<ns0:EnumVal ord="2">YYYY-MM-DD</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_TmZnTmSrc_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">UTC</ns0:EnumVal>
			<ns0:EnumVal ord="1">local</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_TmSrcCh_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">NotUsed</ns0:EnumVal>
			<ns0:EnumVal ord="1">Ch1</ns0:EnumVal>
			<ns0:EnumVal ord="2">Ch2</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_Ports_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">PortJ</ns0:EnumVal>
			<ns0:EnumVal ord="1">PortF</ns0:EnumVal>
			<ns0:EnumVal ord="2">PortE</ns0:EnumVal>
			<ns0:EnumVal ord="3">PortP</ns0:EnumVal>
			<ns0:EnumVal ord="4">PortN</ns0:EnumVal>
			<ns0:EnumVal ord="5">PortG</ns0:EnumVal>
			<ns0:EnumVal ord="6">NotUsed</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_TmSrcStd_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">none</ns0:EnumVal>
			<ns0:EnumVal ord="1">PPM</ns0:EnumVal>
			<ns0:EnumVal ord="2">IRIGB</ns0:EnumVal>
			<ns0:EnumVal ord="3">DCF77</ns0:EnumVal>
			<ns0:EnumVal ord="4">Syncbox</ns0:EnumVal>
			<ns0:EnumVal ord="5">PI</ns0:EnumVal>
			<ns0:EnumVal ord="6">SNTP</ns0:EnumVal>
			<ns0:EnumVal ord="7">T103</ns0:EnumVal>
			<ns0:EnumVal ord="8">Profibus</ns0:EnumVal>
			<ns0:EnumVal ord="9">Modbus</ns0:EnumVal>
			<ns0:EnumVal ord="10">DNP3</ns0:EnumVal>
			<ns0:EnumVal ord="11">IEEE1588</ns0:EnumVal>
			<ns0:EnumVal ord="12">T104</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_OpModeRBRF_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="1">unbalancing</ns0:EnumVal>
			<ns0:EnumVal ord="2">I&gt; query</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_ResetTrip_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">accelarated</ns0:EnumVal>
			<ns0:EnumVal ord="1">safe</ns0:EnumVal>
			<ns0:EnumVal ord="2">directly</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_Always_WithTrip_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">with trip</ns0:EnumVal>
			<ns0:EnumVal ord="1">always</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_sboClass_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">operate-once</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_No_Yes_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">no</ns0:EnumVal>
			<ns0:EnumVal ord="1">yes</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_No_Yes_Advanced_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">no</ns0:EnumVal>
			<ns0:EnumVal ord="1">yes</ns0:EnumVal>
			<ns0:EnumVal ord="2">Advanced</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_CBT_TstCnc_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">Inactive</ns0:EnumVal>
			<ns0:EnumVal ord="1">Fault occurred</ns0:EnumVal>
			<ns0:EnumVal ord="2">CB not closed</ns0:EnumVal>
			<ns0:EnumVal ord="3">CB not ready</ns0:EnumVal>
			<ns0:EnumVal ord="4">CB stayed closed</ns0:EnumVal>
			<ns0:EnumVal ord="5">Command</ns0:EnumVal>
			<ns0:EnumVal ord="6">Current crit.</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_CBT_TstCls_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">Inactive</ns0:EnumVal>
			<ns0:EnumVal ord="1">3-pole</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_CBT_TstTr_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">Inactive</ns0:EnumVal>
			<ns0:EnumVal ord="1">1-pole phsA</ns0:EnumVal>
			<ns0:EnumVal ord="2">1-pole phsB</ns0:EnumVal>
			<ns0:EnumVal ord="3">1-pole phsC</ns0:EnumVal>
			<ns0:EnumVal ord="4">3-pole</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_CBT_TstExec_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">Inactive</ns0:EnumVal>
			<ns0:EnumVal ord="1">Started</ns0:EnumVal>
			<ns0:EnumVal ord="2">Failed</ns0:EnumVal>
			<ns0:EnumVal ord="3">Successful</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_Mode_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="5">Off</ns0:EnumVal>
			<ns0:EnumVal ord="1">On</ns0:EnumVal>
			<ns0:EnumVal ord="3">Test</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_ClcMth_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="1">UNSPECIFIED</ns0:EnumVal>
			<ns0:EnumVal ord="2">TRUE_RMS</ns0:EnumVal>
			<ns0:EnumVal ord="3">PEAK_FUNDAMENTAL</ns0:EnumVal>
			<ns0:EnumVal ord="4">RMS_FUNDAMENTAL</ns0:EnumVal>
			<ns0:EnumVal ord="5">MIN</ns0:EnumVal>
			<ns0:EnumVal ord="6">MAX</ns0:EnumVal>
			<ns0:EnumVal ord="7">AVG</ns0:EnumVal>
			<ns0:EnumVal ord="8">SDV</ns0:EnumVal>
			<ns0:EnumVal ord="9">PREDICTION</ns0:EnumVal>
			<ns0:EnumVal ord="10">RATE</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_PhaseSequence_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">ABC</ns0:EnumVal>
			<ns0:EnumVal ord="1">ACB</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_ActiveInactive_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">inactive</ns0:EnumVal>
			<ns0:EnumVal ord="1">active</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_AInternTyp_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">CT Protection</ns0:EnumVal>
			<ns0:EnumVal ord="1">CT Measurement</ns0:EnumVal>
			<ns0:EnumVal ord="2">CT Protection Light</ns0:EnumVal>
			<ns0:EnumVal ord="3">CT Measurement Light</ns0:EnumVal>
			<ns0:EnumVal ord="4">CT Processbus</ns0:EnumVal>
			<ns0:EnumVal ord="5">CT PBClient BD</ns0:EnumVal>
			<ns0:EnumVal ord="6">CT LPCT Protection</ns0:EnumVal>
			<ns0:EnumVal ord="7">CT LPCT Measurement</ns0:EnumVal>
			<ns0:EnumVal ord="8">LPIT Universal</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_AMeasRange_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="1">1.6 x IR</ns0:EnumVal>
			<ns0:EnumVal ord="2">8 x IR</ns0:EnumVal>
			<ns0:EnumVal ord="3">20 x IR</ns0:EnumVal>
			<ns0:EnumVal ord="4">100 x IR</ns0:EnumVal>
			<ns0:EnumVal ord="5">50 x IR</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_ArtgSec_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="1">1A</ns0:EnumVal>
			<ns0:EnumVal ord="5">5A</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_CTConnect_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">not assigned</ns0:EnumVal>
			<ns0:EnumVal ord="1">3-phase + IN</ns0:EnumVal>
			<ns0:EnumVal ord="2">3-phase</ns0:EnumVal>
			<ns0:EnumVal ord="3">3-phase + IN-separate</ns0:EnumVal>
			<ns0:EnumVal ord="5">3-phase, 2 primary CT</ns0:EnumVal>
			<ns0:EnumVal ord="6">3ph,2prim.CT + IN-sep</ns0:EnumVal>
			<ns0:EnumVal ord="8">2ph, 2p. CT + IN-sep</ns0:EnumVal>
			<ns0:EnumVal ord="11">2-phase + IN</ns0:EnumVal>
			<ns0:EnumVal ord="12">2-phase</ns0:EnumVal>
			<ns0:EnumVal ord="13">2ph,2p.CT + 2IN-sep</ns0:EnumVal>
			<ns0:EnumVal ord="15">I Overhead</ns0:EnumVal>
			<ns0:EnumVal ord="16">I pF, I nF</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_InvertedPh_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">None</ns0:EnumVal>
			<ns0:EnumVal ord="1">A-C</ns0:EnumVal>
			<ns0:EnumVal ord="2">B-C</ns0:EnumVal>
			<ns0:EnumVal ord="3">A-B</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_BlkMod_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">Blocking</ns0:EnumVal>
			<ns0:EnumVal ord="1">Auto blocking</ns0:EnumVal>
			<ns0:EnumVal ord="2">Not blocking</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_VTConnect_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">not assigned</ns0:EnumVal>
			<ns0:EnumVal ord="1">3 ph-to-gnd volt. + VN</ns0:EnumVal>
			<ns0:EnumVal ord="2">3 ph-to-gnd voltages</ns0:EnumVal>
			<ns0:EnumVal ord="3">3 ph-to-ph volt. + VN</ns0:EnumVal>
			<ns0:EnumVal ord="4">3 ph-to-ph voltages</ns0:EnumVal>
			<ns0:EnumVal ord="5">2 ph-to-ph volt. + VN</ns0:EnumVal>
			<ns0:EnumVal ord="6">2 ph-to-ph voltages</ns0:EnumVal>
			<ns0:EnumVal ord="7">2 ph-to-gnd volt. + VN</ns0:EnumVal>
			<ns0:EnumVal ord="8">2 ph-to-gnd voltages</ns0:EnumVal>
			<ns0:EnumVal ord="9">V Overhead</ns0:EnumVal>
			<ns0:EnumVal ord="10">V pF, V nF</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_CRevYear_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">Comtrade 1999</ns0:EnumVal>
			<ns0:EnumVal ord="1">Comtrade 2013</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_CtdValType_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">Primary values</ns0:EnumVal>
			<ns0:EnumVal ord="1">Secondary values</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_Behavior_Test_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="1">on</ns0:EnumVal>
			<ns0:EnumVal ord="3">test</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_CalcVNChannel_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">No</ns0:EnumVal>
			<ns0:EnumVal ord="1">V0</ns0:EnumVal>
			<ns0:EnumVal ord="2">3V0</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_CalcINChannel_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">No</ns0:EnumVal>
			<ns0:EnumVal ord="1">-3I0</ns0:EnumVal>
			<ns0:EnumVal ord="2">3I0</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_SmpRate_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">8 kHz</ns0:EnumVal>
			<ns0:EnumVal ord="1">4 kHz</ns0:EnumVal>
			<ns0:EnumVal ord="2">2 kHz</ns0:EnumVal>
			<ns0:EnumVal ord="3">1 kHz</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_RcdStore_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">Store without release</ns0:EnumVal>
			<ns0:EnumVal ord="1">Store with trip</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_RcdStart_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">Start with pickup</ns0:EnumVal>
			<ns0:EnumVal ord="1">Start with pickup and AR</ns0:EnumVal>
			<ns0:EnumVal ord="2">Start with flexible signal</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_PQ_Sign_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">not reversed</ns0:EnumVal>
			<ns0:EnumVal ord="1">reversed</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_System_Neutralpoint_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">grounded</ns0:EnumVal>
			<ns0:EnumVal ord="1">ptcoil</ns0:EnumVal>
			<ns0:EnumVal ord="2">isolated</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_FundComp_TrRMS_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">Fundcomp</ns0:EnumVal>
			<ns0:EnumVal ord="1">TrueRMS</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_None_InverseReset_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="1">None</ns0:EnumVal>
			<ns0:EnumVal ord="3">Inverse Reset</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_TmACrv_Standard_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="-2">ANSI Long-Time Inverse</ns0:EnumVal>
			<ns0:EnumVal ord="-1">ANSI Short-Time Inverse</ns0:EnumVal>
			<ns0:EnumVal ord="1">ANSI Extremely Inverse</ns0:EnumVal>
			<ns0:EnumVal ord="2">ANSI Very Inverse</ns0:EnumVal>
			<ns0:EnumVal ord="3">ANSI Normal Inverse</ns0:EnumVal>
			<ns0:EnumVal ord="4">ANSI Moderate Inverse</ns0:EnumVal>
			<ns0:EnumVal ord="5">ANSI Definite Time</ns0:EnumVal>
			<ns0:EnumVal ord="9">IEC Normal Inverse</ns0:EnumVal>
			<ns0:EnumVal ord="10">IEC Very Inverse</ns0:EnumVal>
			<ns0:EnumVal ord="12">IEC Extremely Inverse</ns0:EnumVal>
			<ns0:EnumVal ord="14">IEC Long-Time Inverse</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_Mode_On_Off_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="5">off</ns0:EnumVal>
			<ns0:EnumVal ord="1">on</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_Behavior_OnOff_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="1">on</ns0:EnumVal>
			<ns0:EnumVal ord="5">off</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_ArcProtection_SensorType_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">Point sensor</ns0:EnumVal>
			<ns0:EnumVal ord="1">Light sensor</ns0:EnumVal>
			<ns0:EnumVal ord="2">Custom</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_ArcProtection_ExternalTripInitiation_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">no</ns0:EnumVal>
			<ns0:EnumVal ord="1">light</ns0:EnumVal>
			<ns0:EnumVal ord="2">current</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_ArcProtection_OpMode_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">Light only</ns0:EnumVal>
			<ns0:EnumVal ord="1">Light and Current</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_On_Off_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">off</ns0:EnumVal>
			<ns0:EnumVal ord="1">on</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_DirMod_OCP_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="2">Forward</ns0:EnumVal>
			<ns0:EnumVal ord="3">Reverse</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_EnType_SIUnit_V08.83.04_V08.82.00">
			<ns0:EnumVal ord="-39">'</ns0:EnumVal>
			<ns0:EnumVal ord="-38">kV/mA</ns0:EnumVal>
			<ns0:EnumVal ord="-37">kA/V</ns0:EnumVal>
			<ns0:EnumVal ord="-36">ohm/m</ns0:EnumVal>
			<ns0:EnumVal ord="-35">ppm/°C</ns0:EnumVal>
			<ns0:EnumVal ord="-34">F/m</ns0:EnumVal>
			<ns0:EnumVal ord="-33">H/m</ns0:EnumVal>
			<ns0:EnumVal ord="-32">ms/kPa</ns0:EnumVal>
			<ns0:EnumVal ord="-31">kPa</ns0:EnumVal>
			<ns0:EnumVal ord="-30">ms/V</ns0:EnumVal>
			<ns0:EnumVal ord="-29">ms/K</ns0:EnumVal>
			<ns0:EnumVal ord="-28">V/s</ns0:EnumVal>
			<ns0:EnumVal ord="-27">I/Ir*s</ns0:EnumVal>
			<ns0:EnumVal ord="-26">1/week</ns0:EnumVal>
			<ns0:EnumVal ord="-25">1/d</ns0:EnumVal>
			<ns0:EnumVal ord="-24">1/h</ns0:EnumVal>
			<ns0:EnumVal ord="-23">1/min</ns0:EnumVal>
			<ns0:EnumVal ord="-22">periods</ns0:EnumVal>
			<ns0:EnumVal ord="-21">GB</ns0:EnumVal>
			<ns0:EnumVal ord="-19">cycle</ns0:EnumVal>
			<ns0:EnumVal ord="-18">mile</ns0:EnumVal>
			<ns0:EnumVal ord="-17">inch</ns0:EnumVal>
			<ns0:EnumVal ord="-16">°F</ns0:EnumVal>
			<ns0:EnumVal ord="-15">I/IrObj</ns0:EnumVal>
			<ns0:EnumVal ord="-14">MB</ns0:EnumVal>
			<ns0:EnumVal ord="-13">KB</ns0:EnumVal>
			<ns0:EnumVal ord="-12">Bytes</ns0:EnumVal>
			<ns0:EnumVal ord="-11">p.u.</ns0:EnumVal>
			<ns0:EnumVal ord="-10">day(s)</ns0:EnumVal>
			<ns0:EnumVal ord="-7">%</ns0:EnumVal>
			<ns0:EnumVal ord="-4">F/mi</ns0:EnumVal>
			<ns0:EnumVal ord="-3">ohm/mi</ns0:EnumVal>
			<ns0:EnumVal ord="-2">F/km</ns0:EnumVal>
			<ns0:EnumVal ord="-1">ohm/km</ns0:EnumVal>
			<ns0:EnumVal ord="1" />
			<ns0:EnumVal ord="2">m</ns0:EnumVal>
			<ns0:EnumVal ord="3">kg</ns0:EnumVal>
			<ns0:EnumVal ord="4">s</ns0:EnumVal>
			<ns0:EnumVal ord="5">A</ns0:EnumVal>
			<ns0:EnumVal ord="6">K</ns0:EnumVal>
			<ns0:EnumVal ord="7">mol</ns0:EnumVal>
			<ns0:EnumVal ord="8">cd</ns0:EnumVal>
			<ns0:EnumVal ord="9">deg</ns0:EnumVal>
			<ns0:EnumVal ord="10">rad</ns0:EnumVal>
			<ns0:EnumVal ord="11">sr</ns0:EnumVal>
			<ns0:EnumVal ord="21">Gy</ns0:EnumVal>
			<ns0:EnumVal ord="23">°C</ns0:EnumVal>
			<ns0:EnumVal ord="24">Sv</ns0:EnumVal>
			<ns0:EnumVal ord="25">F</ns0:EnumVal>
			<ns0:EnumVal ord="26">C</ns0:EnumVal>
			<ns0:EnumVal ord="27">S</ns0:EnumVal>
			<ns0:EnumVal ord="28">H</ns0:EnumVal>
			<ns0:EnumVal ord="29">V</ns0:EnumVal>
			<ns0:EnumVal ord="30">ohm</ns0:EnumVal>
			<ns0:EnumVal ord="31">J</ns0:EnumVal>
			<ns0:EnumVal ord="32">N</ns0:EnumVal>
			<ns0:EnumVal ord="33">Hz</ns0:EnumVal>
			<ns0:EnumVal ord="34">lx</ns0:EnumVal>
			<ns0:EnumVal ord="35">Lm</ns0:EnumVal>
			<ns0:EnumVal ord="36">Wb</ns0:EnumVal>
			<ns0:EnumVal ord="37">T</ns0:EnumVal>
			<ns0:EnumVal ord="38">W</ns0:EnumVal>
			<ns0:EnumVal ord="39">Pa</ns0:EnumVal>
			<ns0:EnumVal ord="41">m²</ns0:EnumVal>
			<ns0:EnumVal ord="42">m³</ns0:EnumVal>
			<ns0:EnumVal ord="43">m/s</ns0:EnumVal>
			<ns0:EnumVal ord="44">m/s²</ns0:EnumVal>
			<ns0:EnumVal ord="45">m³/s</ns0:EnumVal>
			<ns0:EnumVal ord="46">m/m³</ns0:EnumVal>
			<ns0:EnumVal ord="47">M</ns0:EnumVal>
			<ns0:EnumVal ord="48">kg/m³</ns0:EnumVal>
			<ns0:EnumVal ord="49">m²/s</ns0:EnumVal>
			<ns0:EnumVal ord="50">W/m K</ns0:EnumVal>
			<ns0:EnumVal ord="51">J/K</ns0:EnumVal>
			<ns0:EnumVal ord="52">ppm</ns0:EnumVal>
			<ns0:EnumVal ord="53">1/s</ns0:EnumVal>
			<ns0:EnumVal ord="54">rad/s</ns0:EnumVal>
			<ns0:EnumVal ord="55">W/m²</ns0:EnumVal>
			<ns0:EnumVal ord="56">J/m²</ns0:EnumVal>
			<ns0:EnumVal ord="57">S/m</ns0:EnumVal>
			<ns0:EnumVal ord="58">K/s</ns0:EnumVal>
			<ns0:EnumVal ord="59">Pa/s</ns0:EnumVal>
			<ns0:EnumVal ord="60">J/kg K</ns0:EnumVal>
			<ns0:EnumVal ord="61">VA</ns0:EnumVal>
			<ns0:EnumVal ord="63">VAr</ns0:EnumVal>
			<ns0:EnumVal ord="64">phi</ns0:EnumVal>
			<ns0:EnumVal ord="65">cos(phi)</ns0:EnumVal>
			<ns0:EnumVal ord="66">Vs</ns0:EnumVal>
			<ns0:EnumVal ord="67">V²</ns0:EnumVal>
			<ns0:EnumVal ord="68">As</ns0:EnumVal>
			<ns0:EnumVal ord="69">A²</ns0:EnumVal>
			<ns0:EnumVal ord="70">A²t</ns0:EnumVal>
			<ns0:EnumVal ord="71">VAh</ns0:EnumVal>
			<ns0:EnumVal ord="72">Wh</ns0:EnumVal>
			<ns0:EnumVal ord="73">VArh</ns0:EnumVal>
			<ns0:EnumVal ord="74">V/Hz</ns0:EnumVal>
			<ns0:EnumVal ord="75">Hz/s</ns0:EnumVal>
			<ns0:EnumVal ord="76">char</ns0:EnumVal>
			<ns0:EnumVal ord="77">char/s</ns0:EnumVal>
			<ns0:EnumVal ord="78">kgm²</ns0:EnumVal>
			<ns0:EnumVal ord="79">dB</ns0:EnumVal>
			<ns0:EnumVal ord="80">J/Wh</ns0:EnumVal>
			<ns0:EnumVal ord="81">W/s</ns0:EnumVal>
			<ns0:EnumVal ord="82">l/s</ns0:EnumVal>
			<ns0:EnumVal ord="83">dBm</ns0:EnumVal>
			<ns0:EnumVal ord="84">h</ns0:EnumVal>
			<ns0:EnumVal ord="85">min</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_RBRF_Plausibility_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">DirectRelease</ns0:EnumVal>
			<ns0:EnumVal ord="1">PlausibilityCheck</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_RBRF_RetripMode_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">No</ns0:EnumVal>
			<ns0:EnumVal ord="1">StrT2AftT1</ns0:EnumVal>
			<ns0:EnumVal ord="2">StrT2AndT1</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_RBRF_BIStart_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">No</ns0:EnumVal>
			<ns0:EnumVal ord="1">2channel</ns0:EnumVal>
			<ns0:EnumVal ord="2">1channel</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_RBRF_DropOut_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">Actual</ns0:EnumVal>
			<ns0:EnumVal ord="1">CBauxAndCuCrit</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_RBRF_CBAuxCrit3p_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">No</ns0:EnumVal>
			<ns0:EnumVal ord="1">CBPosOn3P</ns0:EnumVal>
		</ns0:EnumType>
		<ns0:EnumType id="SIPROTEC5_Textlist_LGOS_DiagError_V09.30.01_V09.30.01">
			<ns0:EnumVal ord="0">No Error</ns0:EnumVal>
			<ns0:EnumVal ord="1">Waiting For Telegram</ns0:EnumVal>
			<ns0:EnumVal ord="2">ConfRev Mismatch</ns0:EnumVal>
			<ns0:EnumVal ord="3">Go ID Mismatch</ns0:EnumVal>
			<ns0:EnumVal ord="4">DataSet Ref Mismatch</ns0:EnumVal>
			<ns0:EnumVal ord="5">Needs Commisioning</ns0:EnumVal>
			<ns0:EnumVal ord="6">DataSet Member Mismatch</ns0:EnumVal>
			<ns0:EnumVal ord="7">Initializing</ns0:EnumVal>
		</ns0:EnumType>
	</ns0:DataTypeTemplates>
</ns0:SCL>